X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.4840046087279,43.4629392047685,1,2252,2017/12/01 15:15:00+00,MAIN,Partially Closed,Open,12-16 hours,47,123456,REPAIR COMPLETED,2017/12/02 00:00:00+00,177898,2017/01/31 23:30:00+00,CORROSION AND FITTING/JOINT,AGE,CUTOUT,2,N/A,"6"" 93563, 94817, 93902,1139; 18""- 1264, 92862,1142",,353,353,N,N,Y,N,N,Y,Y,CATEGORY 2,2017/02/01 00:00:00+00,,,,,N,,Y,Y,6961,125,LANCASTER ST W,134292,1.6,0.3,450,1937,CI,Y,3521d297-1a2e-4e7b-a071-fc53ed87e965
-80.5150745372266,43.422742260155,7874,1311,2001/03/26 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6116,76,CLOVERDALE CRES,4101323,,,13,1965,XXX,Y,72445d62-16a8-43c1-9733-56b06015b077
-80.4398113524205,43.4450669899484,7875,1325,2006/09/06 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,162230,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13207,47,WREN CRES,4099987,,,25,1967,XXX,Y,3bdc8931-31c0-4090-a07a-a6847781dd97
-80.5108594854899,43.4264778731841,7876,1328,2006/09/11 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6498,382,GREENBROOK DR,4642530,,,25,1964,PVC,Y,f75ad0b1-5b2a-4125-8ad5-2b9a037debd7
-80.4575201771382,43.443200798184,7877,1308,2000/01/27 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22846,224,MONTGOMERY RD,4100648,,,25,1967,XXX,Y,5a3c5d03-0899-4899-95e7-278bc5cbb682
-80.5297661860309,43.4249884672488,7878,1312,1998/08/11 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5421,152,WESTHEIGHTS DR,4104575,,,25,1974,XXX,Y,0c575f03-7d3f-44ea-b691-d33a969c4428
-80.4191162801847,43.4260876927455,7879,1321,2006/05/23 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22124,,RIVER RD E,4138965,,,150,1976,XXX,Y,e82585b3-df56-4d38-8038-536ef084072b
-80.5238577689139,43.398741069923,7880,1326,2006/10/30 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,602405,,BLEAMS RD,4659302,,,25,2012,PVC,N,b8f9e9df-09e7-4013-9acc-0e43065d18df
-80.4866277084478,43.4366340168321,7881,2047,2015/03/12 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126895,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11399,251,MILL ST,4101475,,,,,,N,536f67ed-4ec6-470e-b0d2-7e916e639d6a
-80.4398006731111,43.4257653486271,7882,1324,2006/06/26 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10973,2969,KINGSWAY DR,4095182,,,150,1975,XXX,Y,04df3fcf-e2a1-448a-93dc-0818ba726403
-80.487682731483,43.4505945465362,7883,1718,2012/01/06 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,59252,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6743,29,DUKE ST E,4087857,,,0,,XXX,N,ba670836-f7c2-4f8a-88da-c0e9fef0748c
-80.4536842508755,43.4191901335025,7884,1310,2005/06/23 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10703,10,MANITOU DR,4096271,,,50,1976,XXX,Y,50e20f5e-72d2-4c0f-aa80-7d3c65322f28
-80.4644312319719,43.4515156668284,7885,1309,2000/12/30 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9926,24,DONALD ST,4096468,,,13,1976,XXX,Y,00a4e0cd-e893-4d28-b324-f40b69f66fa8
-80.5143137768771,43.452619290513,7886,1407,2009/10/27 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,15782,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1249,136,GLASGOW ST,4736474,,,300,2017,PVC,N,9b14718d-36b0-4db7-838b-8fbc71796e07
-80.4663307506828,43.4785680202244,7887,1319,2006/12/04 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10476,32,SCHUELLER ST,4127031,,,25,2003,XXX,Y,0eaeb433-06db-450d-b658-2517e59862a1
-80.4421079441422,43.4210476654873,7888,1323,2006/05/06 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,156348,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,600416,385,FAIRWAY RD S,4096289,,,50,1990,XXX,Y,1c46be4f-756e-406d-a649-c1c0300fc166
-80.489615968996,43.4499969504534,8001,1520,2010/08/04 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,31791,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6631,22,KING ST W,4646730,,,150,2002,PVC,Y,652cc4f2-0f6d-4c61-ba10-1ca8c0d4949e
-80.4564025584982,43.3900078783332,8002,1313,1999/12/28 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21422,231,BIEHN DR,4125488,,,25,1987,XXX,Y,ffb4fc64-44ae-4488-aea5-13252ca20bd9
-80.4726094489952,43.4798264981647,8003,1314,1999/01/19 00:00:00+00,SERVICE,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12575,28,SCHWEITZER ST,4742364,,,25,2018,PE,N,4f731e20-4052-4cd8-aa66-94a85542f15c
-80.442714376102,43.4568539790871,8004,672,1998/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23230,80,MONTCALM DR,26950,,,200,1965,DI,Y,d2434202-a008-4227-a8a8-79c1b85e6912
-80.4838718855096,43.4417713081279,8005,89,2003/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11606,204,STIRLING AVE S,76747,,,150,1940,CI,Y,35a835f9-b48c-4b7d-90c6-92fff123d902
-80.4675233219894,43.4260459777661,8006,702,1997/04/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,104704,130,HAYWARD AVE,18210,,,200,1967,CI,N,03202ae8-76a0-48ca-a456-077b922a7b68
-80.483755792323,43.4352212042435,8007,67,2003/04/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11413,347,MILL ST,26730,,,,,,N,2b7d9979-3508-4727-b20d-54a50b6a4e9c
-80.5040380169878,43.4547182209316,8008,1230,2008/10/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,202140,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8898,,KING ST W,21430,,,250,1889,CI,N,165cfcf3-4759-43e2-850f-524096f3d37c
-80.4399900139448,43.4467355163987,8009,814,1998/12/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23238,34,WAYNE DR,40740,,,150,1966,CI,Y,a240c17a-4d28-4392-97fe-206d5162f2a7
-80.5010954999599,43.4593246528107,8010,73,2004/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11103,17,BISMARK AVE,76420,,,150,2009,PVC,N,1431fd09-add6-4eea-a265-f44f2fe78cb0
-80.4661591423416,43.4657182018731,8011,728,2003/11/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,603815,,SHIRLEY AVE,32900,,,300,1960,CI,Y,47d945a5-d82e-4db9-8a46-42b5eb858dde
-80.4356653299564,43.431450121781,8012,1113,2007/03/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170562,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12095,80,FLORENCE AVE,14690,,,,,,N,d9a5c6eb-e57a-4e2d-84b0-0962f6faa35e
-80.5083858036263,43.4299835879198,8013,468,2004/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6508,143,WESTMOUNT RD E,42520,,,300,1959,CI,Y,cd5ff175-73f0-46c9-80b9-0130cdc32732
-80.4607488512719,43.4388998195511,8014,174,1997/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,cec67b18-68fe-4a75-b82f-27168e0616fa
-80.4973886689059,43.4370159611353,8015,1678,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6336,131,GLEN RD,136126,,,150,2017,PVCO,N,fd99993e-cc6b-4ffc-8fdf-14006a471b71
-80.4491522358719,43.4398518657583,8016,410,1999/02/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70353,62,NOEL CRES,27910,,,100,1958,CI,Y,8d87fdac-6285-481b-9fdd-74fb88d23420
-80.4662497673517,43.4270961391778,8017,924,2000/02/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10747,890,COURTLAND AVE E,8430,,,300,1970,DI,Y,deb34e14-f052-4919-ba83-691c63254ad7
-80.5343223454952,43.4185863241083,8018,1130,2007/04/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,172723,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21220,392,WESTHEIGHTS DR,42130,,,300,1974,DI,Y,0a84898a-d197-4938-85d3-2f61cba6b9cb
-80.4730015705102,43.4510696077484,8019,70,2003/02/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11490,164,MERNER AVE,98392,,,150,2014,PVCO,N,b9cc8fdc-a06e-444c-b86f-b040fc5e7711
-80.461944746093,43.4515147146989,8020,435,2004/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22901,66,WEDGEWOOD DR,41460,,,150,1958,CI,Y,227c08a8-119e-4ffa-b7ba-9d4b5d949589
-80.4443033712375,43.4631839990736,8021,810,1998/01/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23116,42,TUPPER CRES,38490,,,150,1966,CI,Y,7b7a2206-6e79-43c4-b1a5-1b7840f953cc
-80.4375434442071,43.4524093903879,8022,698,1997/11/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13177,33,CARNABY CRES,5510,,,150,1967,CI,Y,9b6a88d1-0c7f-438f-98c0-fd03b2b60209
-80.5177242519568,43.451689823285,8023,92,2003/09/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1266,210,GLASGOW ST,79000,,,300,2013,PVCO,N,87145d23-d418-4c40-bc7d-96f4f6455a58
-80.4963250768428,43.4398453127661,8024,1295,2005/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5724,17,RUBY ST,72730,,,150,2005,PVC,N,65adfa46-fa5d-48d2-9c77-aaa9d1e71a88
-80.4465885353368,43.4259577870746,8025,1366,2009/02/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4620,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10954,479,GREENFIELD AVE,17400,,,150,1953,CI,Y,3efb365d-07f8-48df-808d-2a10fce168f4
-80.4607429914492,43.4340899024114,8026,305,2005/03/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13316,119,PLYMOUTH RD,76727,,,150,2010,PVC,N,ef4fe908-6aa2-44cd-8f4b-4cfc9c0a05f3
-80.4394728082583,43.4568314413175,8027,1341,2009/01/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3475,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23174,93,KINGSTON CRES,22200,,,150,1966,CI,Y,1092fdd4-37f9-440f-935b-fbd7dd1ab460
-80.4797482828149,43.4313058708003,8028,1384,2009/04/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,9288,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11743,436,OTTAWA ST S,95460,,,,,,N,e9f999c9-9b13-4951-aee7-baea12cd9d9e
-80.4418087849899,43.4422246738251,8029,741,1997/09/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13197,131,RENNIE DR,32170,,,150,1963,CI,Y,c0e94a96-cf7f-4fa3-b1e0-b8bb502953bd
-80.5325039485572,43.4211804046397,8030,957,2000/09/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5418,48,BLUE SPRUCE CRT,3620,,,150,1973,DI,Y,5fffe285-cb2b-49a9-9533-7db349d93c61
-80.4653793603429,43.4412276173476,8031,1834,2013/03/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,79095,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10141,26,EDMUND RD,11480,,,150,1949,CI,Y,7cda0dff-d4ff-4664-90b9-4345319e1ca0
-80.4640335842823,43.46023267167,8032,1835,2013/03/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,79063,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15895,122,LOIS ST,33410,,,150,1958,CI,Y,d2924d57-7add-45ea-9440-0b093cc98a9e
-80.4386473115543,43.4575877313849,8033,1836,2013/03/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78943,,CORROSION AND CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23175,124,QUEENSTON DR,31930,,,150,1966,DI,Y,cf131a39-ecde-4063-b8e9-d5b95c7a7f8f
-80.4514507158217,43.4374963918403,8034,1838,2013/03/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78617,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10044,374,PROSPECT AVE,31180,,,150,1954,CI,Y,88b4386d-a04a-4b8d-9d08-8b90ff8cee9c
-80.4530639406386,43.4227791340047,8035,1839,2013/03/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78575,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21840,201,WOODHAVEN RD,43910,,,150,1954,CI,Y,487a920c-8d89-4904-82b6-ba6296f5c0b8
-80.4593759979052,43.4609163848347,8036,1840,2013/03/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78528,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15747,27,ELKINGTON DR,84154,,,150,1959,CI,Y,07b60047-4eda-427d-9777-edb828a5821a
-80.4449894187932,43.4616680164392,8037,1842,2013/03/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78429,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15816,78,CONFEDERATION DR,7760,,,150,1966,CI,Y,8d8c2af1-ce55-49dd-b5d8-164629aad9ff
-80.4381950025831,43.4556546404614,8038,1843,2013/03/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78353,,FITTING/JOINT,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23179,126,INDIAN RD,20260,,,150,1967,CI,Y,bfda303e-3b28-48e5-97f9-f7c47848c2fb
-80.4642699243863,43.4325422102442,8039,1844,2013/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78354,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,603851,146,CORNELL AVE,8060,,,150,1958,CI,Y,29a9ef2c-f2c2-416f-a84d-5fce531f4df5
-80.4575775763232,43.4502765770418,8040,1845,2013/02/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78243,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22879,170,MANCHESTER RD,85458,,,150,1962,DI,Y,03b74ba2-6666-40d8-87d8-40c8c6d3ffc1
-80.4580765245719,43.4404674929673,8041,1846,2013/02/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78195,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13265,140,MONTGOMERY RD,27160,,,150,1951,CI,Y,df0cd825-65e5-485a-bc9f-5420e95664c9
-80.4794302992317,43.4626670101834,8042,1847,2013/02/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78102,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6966,547,WELLINGTON ST N,41690,,,300,1929,CI,Y,8322c43b-63a9-4077-8f44-a83f7bb117a9
-80.4718048430121,43.4689796415678,8043,1848,2013/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78058,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12661,1099,GUELPH ST,59960,,,150,1957,CI,Y,88953970-2938-4287-9bca-698fb628642d
-80.4730462613692,43.4511384692333,8044,1849,2013/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77999,,FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11490,160,MERNER AVE,98392,,,150,2014,PVCO,N,e7a3c396-65b4-4ee1-9e90-8749df77c5e2
-80.5276205751707,43.4495983522932,8045,1850,2013/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77998,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1284,42,ABERDEEN RD,290,,,150,1958,CI,N,79c0028a-f93e-4a69-969c-99dcf35c5ea6
-80.4371706511267,43.4326347550061,8046,1851,2013/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78016,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10771,67,KINZIE AVE,22490,,,150,1960,CI,Y,26cfbf63-38ed-4ede-9ac8-9e4acf21cea6
-80.5137390014518,43.425566880222,8047,1852,2013/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77947,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6224,150,RIPPLEWOOD CRES,88076,,,150,1960,CI,Y,818630ef-7a89-4094-ace3-80f61b6e7612
-80.5285585511678,43.4507073935943,8048,1854,2013/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77927,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8861,88,ABERDEEN RD,136824,,,150,,PVC,N,bb455ad5-498e-4586-b70d-63bc402dab67
-80.4610181066111,43.4411431863271,8049,1856,2013/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77523,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10146,126,JACKSON AVE,20530,,,150,1947,CI,Y,efa90634-8b06-44c5-bfd8-ec9592cedb30
-80.4391790662296,43.458195399256,8050,1857,2013/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77528,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15862,98,QUEENSTON CRES,31880,,,150,1966,CI,Y,35acce3a-81df-4163-aec9-d29c76924f80
-80.448429752442,43.4604931546977,8051,1858,2013/02/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77562,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15911,10,CONFEDERATION DR,7730,,,150,1966,CI,Y,a42e8ad3-d974-4fe2-bbdd-ddac3459d267
-80.4862063541855,43.4746530327354,8052,1859,2013/02/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77563,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12413,25,HAMEL AVE,17950,,,150,1964,CI,Y,9011255b-f042-492c-90ad-f1b2f40373f7
-80.5311855666512,43.4509565925793,8053,1860,2013/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77595,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20774,8,WESTGATE WALK,42050,,,150,1959,CI,Y,6da3d133-7d11-4699-849e-ff98e8068619
-80.4869408267577,43.4709973690318,8054,1861,2013/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77327,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10379,153,OXFORD ST,29900,,,150,1947,CI,Y,61a59cca-9e7f-46b6-b1d1-7b0f551087df
-80.5392000408656,43.4335525866539,8055,1862,2013/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77140,,FITTING/JOINT,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,20794,3,WESTFOREST TRAIL,88430,,,300,1988,DI,Y,07f1da4e-1ca3-4832-ad14-247d3887d44a
-80.4641190111273,43.4831298131283,8056,1863,2013/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77205,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13039,42,DANIEL AVE,8940,,,150,1964,CI,Y,d65c00a3-80eb-43c3-8c9c-62b40aae8eb2
-80.5392137788314,43.4335477733371,8057,1865,2013/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77140,,CIRCUMFERENTIAL AND FITTING/JOINT,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6105,,VICTORIA ST S,88430,,,300,1988,DI,Y,aaaadaba-26aa-4b64-bae3-348f58e664d5
-80.5194806886154,43.4324128022156,8058,1866,2013/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77016,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20698,202,OVERLEA DR,29790,,,150,1967,CI,Y,0bba7433-83ae-4020-b83e-8a156640b470
-80.5130217558478,43.4450578890457,8059,339,2004/02/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1231,415,BELMONT AVE W,2010,,,300,1957,CI,Y,a69b26b1-45e4-4c61-8a00-866ec060ca52
-80.5131824333009,43.4426556500947,8060,48,2000/09/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1717,465,VICTORIA ST S,73200,,,600,2006,CPP,N,f6a72576-ea9c-4f10-985f-b330cba4f523
-80.4625768377058,43.4435276206849,8061,33,2001/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10138,185,SHELDON AVE N,34670,,,150,1946,CI,N,d4f4e29a-de8c-4f5b-9429-6df2ea387bd8
-80.4702101918554,43.442720365882,8062,938,2005/03/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11696,15,OTTAWA ST N,29200,,,150,1952,CI,Y,b84216eb-7865-4521-bcc7-4f0ea12cca74
-80.5241396959951,43.4386532512731,8063,878,2006/06/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8728,10,HAZELGLEN DR,18230,,,300,1968,DI,Y,1b22a404-1747-49f8-9b8a-f1e948f5efbe
-80.4571046885157,43.4612145159239,8064,1344,2009/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3506,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15884,11,TANGLEWOOD AVE,37540,,,150,1958,CI,Y,0e09907f-49cb-4f5a-8fb3-e7a9b35afd85
-80.4601252264512,43.4490592529973,8065,406,2005/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22904,47,LYNDHURST DR,24600,,,150,1958,CI,Y,7129668a-dc0d-43b9-88e4-94741ccabb1e
-80.5199024419077,43.4322650449275,8066,854,2002/12/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20698,211,OVERLEA DR,29790,,,150,1967,CI,Y,dd3c98e4-c57a-4847-a956-7639c665cc67
-80.4565505621126,43.4648200336837,8067,733,2006/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9958,99,MONTEREY CRES,27100,,,100,1963,DI,Y,ed2db38f-80b4-453e-bbb0-685c94205f82
-80.4800018883325,43.4310701494048,8068,266,1999/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11743,453,OTTAWA ST S,29660,,,,,,N,1c8c083c-e54d-44db-8b6c-91973db0604c
-80.4918446789042,43.4554570685759,8069,1024,1997/07/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40174,150,VICTORIA ST N,81902,,,600,2008,PVC,N,e0ec6ced-be14-4b1e-acae-8bd67c9ba746
-80.4384452835262,43.4485574748735,8070,860,2003/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23216,131,GAY CRES,16000,,,150,1967,CI,Y,12f1600f-73ef-4784-9dd8-ae4049ad7e21
-80.4919829756664,43.4503006969812,8071,61,2003/01/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6693,61,HALLS LANE W,77534,,,300,2013,PVC,N,b9f97cbc-b0a6-471a-bf53-d941a037c9ed
-80.4899404864188,43.4391504352781,8072,462,2004/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11330,319,SPADINA RD E,77368,,,150,2011,PVCO,N,26c392d8-87e1-495c-a801-d547b3634b08
-80.4805670506012,43.4429317955209,8073,87,1999/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11371,103,STIRLING AVE S,76747,,,150,1940,CI,Y,b786b903-2bd1-4686-bd86-08e9b5bcb37d
-80.5180611674964,43.4239368662248,8074,974,2006/12/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6142,155,UPLANDS DR,38850,,,150,1974,CI,Y,a0650bdd-e8a9-4897-a2d0-1929716f8761
-80.4951884218781,43.4442794570787,8075,15,2005/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9167,15,SCHNEIDER AVE,76066,,,150,2009,PVC,N,57b9ec6a-f855-45d2-802c-fdb6a5deb31b
-80.5142832969133,43.456033562541,8076,45,2002/06/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10658,46,MT HOPE ST,76742,,,300,2010,PVC,N,bedae656-d082-496a-82c2-419a79a238b5
-80.5212970978254,43.427710401464,8077,69,2006/03/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6191,62,SUMMIT AVE,37080,,,150,1964,CI,Y,e89f5b21-9b38-4295-802f-56683abbe779
-80.4879842806125,43.4301784876893,8078,751,1999/10/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11424,350,HOFFMAN ST,19590,,,150,1964,DI,Y,62d024cf-88c4-48ea-8ac8-96697beb789e
-80.4639380990025,43.4663870719938,8079,512,2003/09/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,603815,47,SHIRLEY AVE,34900,,,150,1960,CI,Y,656d9710-b2cb-48ee-8121-5235a9cd05c0
-80.4592922933936,43.4353222010894,8080,388,2000/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13260,50,DIXON ST,9450,,,600,1960,CPP,Y,f3d74835-0986-4b79-b1a3-befc05380ece
-80.4901736963018,43.439073968262,8081,28,2006/07/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11330,310,SPADINA RD E,77368,,,150,2011,PVCO,N,4faf22a2-d2f2-477b-931f-c0e3155437f4
-80.5011314776792,43.4534449678563,8082,1317,1999/07/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5880,575,KING ST W,76569,,,250,1889,CI,N,d0ced53f-00e8-4c8c-9f11-d4f5f55f04d8
-80.4694330483907,43.449947389697,8083,218,1997/03/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9840,15,LIBERTY AVE,77126,,,150,2012,PVCO,N,ebfd934e-45e7-4c89-b9b3-5f5c379fec2b
-80.5055897232026,43.4342399440075,8084,1259,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,2317,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20672,99,VISTA CRES,133140,,,150,2016,PVC,N,3fe1aa04-9457-4cf2-a849-a4df0688d123
-80.4603298891843,43.4370422209292,8085,1276,2000/10/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10073,53,FLORAL CRES,14660,,,150,1971,DI,Y,36af3231-8892-47be-a0bc-928d678174d4
-80.4865972447301,43.4515411336799,8086,35,1999/07/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6770,19,WEBER ST E,79238,,,,,,N,8e576c57-1a7a-4e2b-b071-4476cba7504d
-80.5084701465376,43.4561093732593,8087,9,2001/09/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11061,787,KING ST W,21390,,,250,1889,CI,N,a65ae746-799f-4a72-812a-a70926296927
-80.5272832759874,43.4490982219542,8088,374,1997/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1284,26,ABERDEEN RD,290,,,150,1958,CI,N,a2093169-4780-46d3-aad6-eef09548e25d
-80.5010561119255,43.4304404317091,8089,906,2001/01/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20895,40,MEADOW CRES,26150,,,100,1969,DI,Y,4553157a-4058-4438-aa46-64c17925c056
-80.5094495952788,43.4274583027037,8090,588,1998/11/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6498,336,GREENBROOK DR,76498,,,200,2010,HDPE,N,53df844e-92de-45f4-b2c2-8dd22a3c640f
-80.46591448878,43.4446295811148,8091,1402,2009/10/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,17684,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10129,184,OTTAWA ST N,29230,,,,,,N,bbd83933-40ff-40fa-8596-c5eb56d0b3bf
-80.4686011801479,43.4425782837985,8092,159,1998/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,62,BRICK ST,4430,,,150,1952,DI,N,48db4290-ed9f-48e7-bdad-93fd0d29ae05
-80.456111979612,43.4627004948489,8093,558,2006/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15760,98,AVON RD,1340,,,200,1961,CI,Y,18124509-3605-4b5b-a0c0-3bf5ad01a236
-80.5018397781156,43.4252336160455,8094,586,2002/11/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,102994,76,GILMOUR CRES,16240,,,150,1962,CI,Y,82efb2cd-e9e8-416d-931b-b4cdd0e916fc
-80.4678938723928,43.4444621422139,8095,106,2000/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10185,399,WEBER ST E,40960,,,,,,N,2f2a0d13-bc43-480c-a350-8fe278591ff5
-80.5269701963087,43.4437217985213,8096,909,2002/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1311,93,ROSSFORD CRES,90648,,,150,1969,DI,Y,f81f5615-d2c7-4be9-a650-d9f3f17a0b00
-80.4687888608833,43.4518341814263,8097,146,2005/03/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9880,245,MELROSE AVE,76688,,,150,2010,PVC,N,5581db7d-0aab-4fe9-867f-5e3e7729381d
-80.5363262939598,43.4406466099051,8098,1135,2007/06/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,175473,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8668,80,SHADELAND CRES,34390,,,150,1972,DI,Y,339e8eaa-a3d8-4b9a-b142-a6fc72d2e8aa
-80.4476170428567,43.4599040727558,8099,765,2002/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15906,14,STRATHCONA CRES,36960,,,150,1965,DI,Y,4789f5fa-5f4f-4549-8234-8f36d7bdcb5d
-80.4427425948812,43.4608762190865,8100,789,2005/03/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15933,144,CONFEDERATION DR,7780,,,150,1966,CI,Y,2214ace2-b33f-418c-b5e4-3c8b00982643
-80.4620678167132,43.4318374722014,8101,390,2002/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13319,211,DIXON ST,76462,,,150,2010,PVC,N,b41985d3-e150-4ca2-9526-706f832ae5d1
-80.4670971018821,43.4518213691833,8102,247,1997/04/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9881,410,DUMFRIES AVE,133956,,,150,2016,PVC,N,7bd1f822-e18c-483d-af1a-2a91b07aca32
-80.4536046897993,43.4329588576171,8103,1262,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,2327,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10005,70,FOURTH AVE,133994,,,150,2017,PVC,N,4c98e97f-450e-44dc-b730-29c55da4e448
-80.439172617277,43.4550047457905,8104,1381,2009/03/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,6795,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23188,102,INDIAN RD,20250,,,150,1967,CI,Y,77c07093-0207-4780-91f5-c9bad525d07e
-80.4928129641273,43.4549571236296,8105,20,2001/05/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11079,123,VICTORIA ST N,98272,,,600,2008,PVC,N,01760f39-51cd-4aa2-b1aa-823cf6ed7682
-80.5078210818357,43.4322618857906,8106,328,2004/09/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20668,163,GATEWOOD RD,15930,,,450,1956,CI,Y,8cbd8754-67bd-433f-8452-b951ba4f1900
-80.5370289904866,43.4418896957856,8107,913,2002/04/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6094,331,WESTWOOD DR,42910,,,300,1969,DI,Y,05b7b39e-b41f-4efc-845e-d781bccafb33
-80.5084611835503,43.4358644950258,8108,398,2000/12/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6513,34,HEARTH CRES,18320,,,150,1958,CI,Y,d8149e57-7754-4cf4-ad28-6e261d415bc1
-80.4884319990736,43.4484473973326,8109,979,1997/06/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6813,4,CHARLES ST E,2500,,,300,1970,DI,N,e3c422c8-5749-4d35-8ea4-6a9b5ef649ca
-80.4377354821062,43.4362625534589,8110,449,2004/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23059,215,FERGUS AVE,14280,,,200,1959,CI,N,bbd14b32-61d1-4815-9094-388fcf13aa8f
-80.5322038371804,43.4420608948539,8111,1219,2008/04/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,191251,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8673,142,MARKWOOD DR,86864,,,150,1968,DI,Y,7047967f-ea08-4220-b05b-ab852733ace4
-80.4703406515507,43.4579028564909,8112,155,2003/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9762,,BECKER ST,1830,,,150,1952,CI,Y,4486aaa0-5c79-474f-825c-039409076f36
-80.4511915253122,43.4230177843795,8113,1362,2009/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4323,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21842,161,WOODHAVEN RD,43920,,,150,1954,CI,Y,967c2f9c-3b7f-43a6-9991-07c1256b9e90
-80.5169189527525,43.4287982246907,8114,737,2003/12/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6214,66,BUTTONWOOD DR,5160,,,150,1963,CI,Y,3db8d328-b571-4721-8912-a44e35f37fed
-80.4535715041152,43.4440916819636,8115,684,2005/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22896,87,DALEWOOD DR,8890,,,150,1966,CI,N,19a8879c-3cda-499b-b5e7-156d16725ea7
-80.4589831776774,43.4534140324227,8116,402,1999/03/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9932,44,KENWOOD DR,21210,,,150,1958,CI,Y,697807fd-ba61-45a9-aa03-30de0a1d8ddb
-80.4513749447578,43.4406625429507,8117,401,1998/06/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13226,106,KENNETH AVE,21040,,,150,1958,CI,Y,264d941b-00d2-4e74-a13b-905bc4881fea
-80.4435511280429,43.4556446425053,8118,849,2001/10/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23224,11,OLD YORK CRES,28590,,,150,1967,DI,Y,d5e4cacd-3211-40a0-a371-022ee2f0a79a
-80.4857453119501,43.4601196215637,8119,980,2001/07/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11111,361,WELLINGTON ST N,41640,,,200,1975,DI,Y,bf75087f-de93-4c9e-919a-955dbfb2a646
-80.4561816013782,43.4250383697794,8120,1197,2008/02/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189142,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10737,101,HARBER AVE,18070,,,200,1953,CI,Y,3afe0e4d-a1c0-4be4-aa28-6835a864c99c
-80.5001495709915,43.4511346439254,8121,72,2003/03/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8795,188,JOSEPH ST,59980,,,150,1933,CI,Y,81183cc1-ae65-476c-8644-18479ce17246
-80.5042021763691,43.4431668821553,8122,1867,2013/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,76860,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8534,61,WEST AVE,41850,,,200,1992,DI,Y,c048cdf1-5d25-45a3-81d3-9e6ca55ecd03
-80.4566562154875,43.4344998008199,8123,1868,2013/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,76858,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13173,49,FIRST AVE,14390,,,150,1957,CI,Y,413023ac-38ef-48af-97a6-f54c66ae58c6
-80.4716799081234,43.4419317139899,8124,1869,2013/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,76857,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9233,1065,KING ST E,94198,,,150,1920,CI,Y,af9300a0-87b7-4523-a356-4f96b8d092c2
-80.4579198221934,43.4536454318789,8125,1870,2013/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,76852,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9931,217,LYNDHURST DR,24640,,,150,1958,CI,Y,d7949b54-e356-42fc-b364-2b7e6e5d9994
-80.4503720347472,43.4534948486929,8126,1871,2013/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,76818,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23146,150,HICKSON DR,18680,,,150,1960,CI,Y,7768cf78-162d-4f5b-81f6-c2c63f80a303
-80.445292151779,43.4636261766427,8127,1872,2013/01/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,76693,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10273,49,HALIFAX DR,17800,,,150,1966,CI,Y,d7deebfa-ef2d-4e6c-9970-1fb02fd99b01
-80.5068317743118,43.4175707696106,8128,1873,2013/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,76596,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6407,59,WILLIAMSBURG RD,43340,,,300,1959,CI,Y,47c8909d-3344-44e8-8adb-d1a9f2965ca0
-80.5276490045623,43.4465836761657,8129,1874,2013/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,76567,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8719,37,INWOOD DR,20430,,,150,1966,CI,Y,295e4bd6-f8bb-418f-87b9-ddeeba7d4253
-80.4473452568233,43.4587232968056,8130,1875,2013/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,75958,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15863,417,CARSON DR,5620,,,200,1966,DI,Y,29c4ea15-0523-4643-b072-fbec8d3eefd4
-80.4940862284898,43.4271591223586,8131,1876,2013/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,75957,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6578,50,YAGER AVE,44190,,,150,1959,CI,Y,184207f2-bc07-4afb-a7d1-2fad567223f1
-80.4343217870479,43.4322280301872,8132,1877,2013/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,75970,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12094,119,FLORENCE AVE,14700,,,,,,N,d8d20f8d-072b-4033-b474-4f44f5ccc586
-80.4775016777992,43.4315569901761,8133,1878,2013/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,75696,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11523,6,HOFFMAN ST,19660,,,150,1956,CI,N,a1bf6fcb-9747-4cac-9926-ceffdd0d96e0
-80.5084872326287,43.4222443980187,8134,1879,2013/01/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,75865,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6515,150,SWEETBRIAR DR,37210,,,150,1962,DI,Y,f4388e66-4ba0-4ab2-9f4c-def01118892a
-80.5046115295387,43.4329985130798,8135,1880,2013/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,75869,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20672,29,VISTA CRES,133134,,,150,2016,PVC,N,477660df-e416-4434-9b84-cd567be2bbaa
-80.4872174746856,43.4720693109377,8136,1881,2013/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,75870,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10450,46,DOWNEY ST,9990,,,150,1955,CI,Y,c68fe6bf-25de-4cce-b961-20847986e91a
-80.500832590698,43.4296917350171,8137,1882,2013/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,75872,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70062,72,MEADOW CRES,90256,,,150,1969,DI,Y,0fe7f048-b29f-41b9-addc-1a79a5c882ad
-80.4402495737358,43.4483548673199,8138,1884,2013/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,75873,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23240,68,CONWAY DR,7950,,,150,1966,CI,Y,cabf1725-4aa0-4a41-925e-0fbb8969cc83
-80.4942947924773,43.4021788413485,8139,1131,2007/04/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,173118,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9723,,BLEAMS RD,85956,,,450,2002,PVC,Y,0650baf9-cf34-4097-8c0d-d902edbcecff
-80.5730044736258,43.4439990719948,8140,1405,2009/10/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,18551,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,0,NA,NA,0,,,,,,N,6b0439bb-b9db-4144-b228-43b612d85586
-80.5298337271938,43.424403616277,8141,982,2000/08/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5421,170,WESTHEIGHTS DR,42320,,,200,1975,DI,Y,24f98ea7-3505-4cec-acf1-5ae6b28d3f82
-80.4305036658332,43.4294472834986,8142,522,2006/03/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22200,121,MORGAN AVE,27320,,,150,1961,CI,Y,1cb8499b-eaa9-436e-b33b-7282275923a5
-80.5141838028954,43.4280347074737,8143,584,2002/01/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6217,401,FOREST HILL DR,14870,,,200,1962,CI,Y,66567f74-cb58-4ed8-82a5-2e50b9e2275c
-80.530740191598,43.4400214230053,8144,1280,1998/11/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5684,38,INGLESIDE DR,64610,,,150,1970,PVC,Y,e6a729dc-bf79-4157-b4dd-f8c8283727d9
-80.5097648160508,43.4259890532761,8145,596,2000/02/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6499,289,VILLAGE RD,40150,,,150,1962,CI,Y,59e316f7-e7f8-4a20-ae78-72086e387d4f
-80.46333219769,43.4334419913955,8146,392,1997/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10083,178,DOON RD,9590,,,150,1958,CI,Y,5e658d93-ccdd-4716-b6a7-7a6715367176
-80.478991237854,43.4380985111577,8147,1217,2008/04/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,190755,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6899,390,COURTLAND AVE E,8490,,,300,2015,DI,N,8becf031-fdd3-4695-8a73-ca081c96009c
-80.4710995843021,43.450148624496,8148,131,2006/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11496,290,EAST AVE,78574,,,300,1939,CI,Y,eac5d3c7-d709-48a6-858c-c4b509de389b
-80.4843808353865,43.4702545692515,8149,79,2002/08/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10381,355,LANCASTER ST W,23310,,,450,1937,CI,Y,e2b90acc-7b42-4325-9294-d0635e0ba972
-80.4655914587121,43.4379387646759,8150,74,1998/07/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10067,644,ROCKWAY DR,33050,,,300,1935,CI,Y,7dc03fb5-6544-48b4-a61b-c07177bfd0bf
-80.4400141224931,43.4255613126634,8151,564,2006/11/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10973,2969,KINGSWAY DR,22360,,,450,1962,CI,Y,48ca9949-55bc-4765-8453-3e9e8e589e8b
-80.461673681584,43.4428479727588,8152,202,2003/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10135,28,CLIVE RD,69385,,,150,2008,PVC,N,9d838527-18e6-46a9-a20d-d648a6f7b81c
-80.4376237083255,43.4470485403557,8153,861,2003/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23216,75,GAY CRES,16000,,,150,1967,CI,Y,f328c4ed-5175-4d29-8ac1-b523f91fe037
-80.5213600652494,43.4214123944923,8154,873,2003/11/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6205,12,FORESTWOOD DR,15060,,,150,1968,CI,Y,3e9c0845-8103-42f2-8f0b-7fda7ed15d99
