X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.5122535868872,43.4244448179642,8155,598,2006/10/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6288,455,GREENBROOK DR,76497,,,200,2010,HDPE,N,aded76d4-2d11-4602-8d8b-b590fc240afa
-80.466150693406,43.4657108076875,8156,1412,2009/11/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,20252,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,603815,,SHIRLEY AVE,32900,,,300,1960,CI,Y,6a3d88d2-9cd7-43c7-8b8b-383dbbefdc18
-80.4939567347753,43.4640945578068,8157,152,2005/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11230,28,WOODWARD AVE,44090,,,150,1951,CI,Y,604265b1-fc47-40f8-8124-2d22abff0465
-80.4147159478408,43.4330244520583,8158,1244,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,204324,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22293,338,MORRISON RD,27440,,,300,1979,DI,Y,a8abe2e9-db16-499b-9e52-3661befaf9d2
-80.4722271450058,43.4258397985575,8159,1033,1998/10/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10756,100,HANSON AVE,93272,,,200,1959,DI,Y,164e4fdc-b617-4145-82ab-386056f31e8d
-80.4609697606382,43.4355003825706,8160,1074,2007/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169034,,CORROSION,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13316,53,PLYMOUTH RD,86556,,,150,2010,PVC,N,a1f0255a-138e-40b9-bce8-15e2f65cfe9f
-80.4612671389239,43.4239606258696,8161,1145,2007/08/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,180205,,CORROSION,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10094,39,HILLMOUNT ST,19530,,,150,1967,CI,Y,3256f35c-8e0c-4036-aede-ef4ae8512524
-80.5190465539949,43.4317429998697,8162,1527,2010/10/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,35218,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20742,20,FURNESS DR,15830,,,150,1967,CI,Y,37b06a48-0f5d-41b3-ba16-431d7b8367a3
-80.5190342345688,43.4236865966143,8163,1543,2010/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,37549,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6137,330,FISCHER HALLMAN RD,14580,,,150,1962,CI,Y,0bda531a-ba76-41a0-bbb6-403764ef8bf6
-80.4694454480174,43.4574385239474,8164,1095,2007/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169772,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9874,16,FIFE AVE,14330,,,150,1953,CI,Y,f1f58936-c343-42e8-8da4-639ae96c2553
-80.444276302706,43.4421611967005,8165,1509,2010/10/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,35724,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13191,272,KENNETH AVE,21070,,,150,1962,CI,Y,2e449d63-220e-4e1b-bafb-9e17c9494f36
-80.46760183149,43.4507387816182,8166,1120,2007/03/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170942,,FITTING/JOINT,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9844,293,MELROSE AVE,76690,,,150,2010,PVC,N,7da31a01-52fa-4c91-b519-c1c618a71aea
-80.4711406826658,43.450213292096,8167,1565,2011/01/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38859,,FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11496,268,EAST AVE,78574,,,300,1939,CI,Y,7adb983a-94db-461d-968e-4684aae53f50
-80.5364323365234,43.4187201904885,8168,1627,2011/06/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,45972,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5410,7,WINDING WAY,43730,,,150,1975,DI,Y,e6f70f0e-51c9-414d-a339-298c72eda55a
-80.4955940706492,43.4371602622223,8169,1617,2011/02/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,41105,,FITTING/JOINT,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6450,39,ST CLAIR AVE,35730,,,,,,N,658f7280-d6ea-41a3-9ed7-f309d197636d
-80.4406129834913,43.4473059790372,8170,1714,2011/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,58007,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23238,14,WAYNE DR,40740,,,150,1966,CI,Y,75f57287-f2e3-460a-8e27-a02e504b5355
-80.4446448456727,43.4629900676258,8171,1544,2010/12/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38239,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23116,38,TUPPER CRES,38490,,,150,1966,CI,Y,ccfb6b0c-3717-454e-a21b-174b4a27b315
-80.5174894694011,43.435708702329,8172,1600,2011/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40489,,UNKNOWN,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20715,58,HIGHLAND CRES,18960,,,200,1973,DI,Y,1067916e-6221-49c6-bc17-2202bb6600cb
-80.4348251215968,43.4524959950735,8173,1624,2011/04/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,43679,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12146,194,HOLBORN DR,19750,,,150,1967,DI,Y,af1feecf-d089-4fd2-b392-5485bc44fc64
-80.4580206780539,43.4538538933885,8174,1439,2010/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22291,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9945,70,KENWOOD DR,21220,,,150,1964,CI,Y,fcec7fea-04e6-40e6-a96b-775019203be4
-80.5567056631554,43.4219053222802,8175,1437,2010/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22255,,FITTING/JOINT,FAULTY INSTALL,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5463,1585,HIGHLAND RD W,68140,,,300,2002,HDPE,Y,86842711-297a-4c04-ac67-9eef03604774
-80.4476571512762,43.4423887617807,8176,1492,2010/07/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,30626,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13222,318,ROSS AVE,33550,,,150,1959,CI,Y,cec1f018-10bf-4fbb-b6ce-b1dbd8ba8653
-80.5043567203396,43.4195132331824,8177,1454,2010/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23253,,CORROSION AND CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6402,18,PINEDALE DR,30740,,,200,1968,DI,Y,832c9a66-20aa-4a9b-a658-fef6adb36229
-80.5117440289198,43.4269427361529,8178,1619,2011/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,41173,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6224,72,RIPPLEWOOD CRES,32320,,,150,1960,CI,Y,85ef5fd2-e5dd-4907-a1c3-807df41bcfe6
-80.4441998269671,43.4706166269346,8179,1483,2010/05/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,28531,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10267,1381,VICTORIA ST N,39700,,,300,1978,DI,Y,aa7fef38-90e3-4bc9-b54e-ea4aa7c3e8b3
-80.5178758196796,43.4329512109015,8180,1513,2010/10/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,35903,,CORROSION AND CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20696,158,OVERLEA DR,29800,,,150,1965,DI,Y,4e86256d-21b8-4e99-91f8-d9fdcd74e0c1
-80.5065566176212,43.4274627177508,8181,1605,2011/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40757,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6499,195,VILLAGE RD,40150,,,150,1962,CI,Y,bb82fb85-5190-4793-bb69-2af6adad72dd
-80.4982070103389,43.4371977535413,8182,1507,2010/10/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,35522,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6439,72,PLEASANT AVE,136120,,,150,2017,PVCO,N,8f6738d4-ab12-4b1a-8b78-3c87215dfd36
-80.4400802627101,43.4541789449667,8183,1108,2007/03/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170337,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23187,160,MONTCALM DR,26990,,,200,1966,DI,Y,8d609c70-2877-4424-b0e6-321912123ceb
-80.459706901078,43.4244371667158,8184,1452,2010/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23044,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10100,380,SHELLEY DR,68677,,,200,1953,CI,N,e14db712-4484-4b84-af16-0de8faada023
-80.4628191559073,43.4501978981749,8185,443,2005/11/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9924,34,BURBANK RD,5020,,,150,1959,CI,Y,13814ff6-f50c-497d-bdea-0aba23092983
-80.4396195860468,43.4487193235082,8186,771,2006/01/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23267,82,CONWAY DR,7960,,,150,1966,CI,Y,e2cd5137-c5ed-412d-8d01-de0fb5ac3e1e
-80.4708086528689,43.4521336533596,8187,139,2002/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9768,42,GLENDALE RD,133118,,,150,2016,PVC,N,947234da-42ba-43c2-abf1-4c1f65834e35
-80.4400667016804,43.4484609771151,8188,793,2002/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23240,70,CONWAY DR,89516,,,150,1966,CI,Y,f23fc735-00d0-404b-a3dc-87b6a2abfabf
-80.4536106038117,43.4441529058006,8189,682,1999/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22896,87,DALEWOOD DR,8890,,,150,1966,CI,N,b14054fc-1faf-4772-b08f-0c691cc4cdad
-80.4477653481766,43.4309272297993,8190,166,2002/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10852,91,NINTH AVE,91676,,,200,1952,CI,Y,3f6446a2-fd3c-410c-b0ad-1da4055fdc16
-80.4555394644935,43.4296683766189,8191,493,2003/12/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13298,191,FOURTH AVE,15200,,,150,1960,CI,Y,d3031cb4-2fbc-409b-b9d1-670bd1679f0e
-80.463156623729,43.4494594885315,8192,441,1999/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40006,14,ARCHER PL,780,,,150,1959,CI,Y,7dc2092e-bec5-4f5e-ba55-62f2b6f1c06b
-80.4555059874269,43.4297291247207,8193,494,2005/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13298,179,FOURTH AVE,15200,,,150,1960,CI,Y,09ed52f0-7215-4e4d-968c-aa31d0df6fdc
-80.4598128192299,43.4339338684858,8194,489,2002/05/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10960,98,DIXON ST,76470,,,150,2010,PVC,N,bb849cd8-8954-44ea-8c58-2fde5c6b1609
-80.4609436030077,43.4364538150998,8195,1158,2007/11/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,185753,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13286,786,ROCKWAY DR,33060,,,150,1950,CI,Y,bed3ccf7-3991-4958-bae1-723da8ff6e6f
-80.5286046403223,43.4417030027802,8196,1391,2009/06/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,11314,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8672,154,HAZELGLEN DR,18280,,,300,1968,DI,Y,33d1b886-0270-42aa-9b01-d9bfcf484963
-80.4684021449986,43.4257389546526,8197,1373,2009/02/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,5334,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,104704,133,HAYWARD AVE,84006,,,150,1967,DI,N,9abbe543-1a07-4db4-b5e6-1f8d467dc178
-80.4727482946648,43.4784577605734,8198,1011,2004/11/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12634,116,BRIDGE ST E,445,,,,,,N,982721b3-68b5-4945-b4dd-c1b453917f6e
-80.4453712427749,43.426979963648,8199,420,2004/09/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10951,40,TRAYNOR AVE,38190,,,150,1958,CI,Y,9ba8fcbd-2613-4745-85b6-b94c129f389f
-80.4602681658691,43.4566660409631,8200,276,2000/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9901,171,SHERWOOD AVE,34840,,,150,1954,CI,Y,e684ce3b-194b-44f9-92ee-53f152dcf40b
-80.4539755059263,43.4617863672683,8201,560,2004/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15893,572,MANCHESTER RD,24860,,,200,1961,CI,Y,b19f8efb-9efe-4373-81cb-08ddb4526b90
-80.489666168317,43.4421523733386,8202,1019,2003/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11328,107,WHITNEY PL,65470,,,300,1984,DI,Y,034041fc-b81d-491a-92e7-3596ef9cebd2
-80.503281964613,43.4299373899419,8203,395,1997/04/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6592,58,FOREST HILL DR,14950,,,150,1958,CI,Y,da790766-fc12-48ac-b0f6-2e2d2c76753c
-80.4445385286411,43.4450854478353,8204,661,1998/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10808,77,BRADLEY DR,3990,,,150,1965,CI,Y,a8b833d3-c431-42b9-9f8e-a24d44c36baf
-80.5301678840237,43.422423557495,8205,956,2000/10/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5420,16,AUTUMN HILL CRES,1190,,,150,1973,DI,Y,251d0008-f0da-49c1-94f8-51b1a808b772
-80.5059593047822,43.4339546408036,8206,1179,2008/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,187209,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20672,89,VISTA CRES,133140,,,150,2016,PVC,N,76ecdc84-162b-440a-8228-e6a121263eac
-80.5270546735077,43.4500019605405,8207,318,2004/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8612,277,CLAREMONT AVE,7300,,,150,1956,CI,Y,d097456a-734e-4640-b970-28e7aa9105e5
-80.4713415143136,43.4519526876565,8208,140,2003/03/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9768,28,GLENDALE RD,133118,,,150,2016,PVC,N,df44137b-d486-4239-9b0c-3374575ef679
-80.5023877589493,43.4380631242213,8209,1639,1998/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20947,956,QUEENS BLVD,81582,,,150,2014,PVC,N,8eb7db76-d964-4594-a61d-edd90bf1515e
-80.5057720567871,43.4404500587862,8210,26,1998/07/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1704,195,HIGHLAND RD W,97114,,,300,2015,PVCO,N,3bd54c3e-aab8-4f57-ae58-11e556993829
-80.4983458070912,43.4290502428461,8211,1433,2009/12/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21819,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6456,84,GREENBROOK DR,17280,,,200,1957,CI,Y,ed9ca295-92e5-42c0-b484-93b242673eb5
-80.4691731654384,43.4422993250924,8212,161,1999/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,43,BRICK ST,4430,,,150,1952,DI,N,3050874d-db21-4a73-bf45-e1b504e949ec
-80.5310331837491,43.4407264504711,8213,890,2003/03/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8682,88,DALEGROVE DR,8860,,,150,1969,DI,Y,5e3f7c10-4c68-4086-a8fd-3aeb8b1202e8
-80.5066297085095,43.4293210903194,8214,474,2003/10/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6512,24,EVERGREEN CRES,57990,,,150,1959,CI,Y,80def827-8103-46c2-a12d-29c05f321508
-80.5287396573566,43.4464107332934,8215,1206,2008/03/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189822,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8732,34,WESTWOOD CRES,42890,,,150,1966,CI,Y,80d895af-f905-426d-8c88-3ced6cb860cf
-80.4654424015388,43.4126808289025,8216,967,2000/11/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70267,66,FOUR SEASONS CRT,15190,,,150,1974,DI,Y,71000ee1-c8a9-4985-b949-f92d45b2ecad
-80.461749268758,43.458102263393,8217,1356,2009/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3958,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15837,120,ISLINGTON AVE,20470,,,150,1955,CI,Y,22b15c2d-f902-48c2-a0c8-9db2a9b58ef0
-80.5388129159688,43.442057853045,8218,912,2000/09/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21148,403,WESTWOOD DR,42900,,,300,1969,DI,Y,db8cd1db-0cc0-4c5d-a0c4-2ebaa9815e4f
-80.4388413979043,43.4356573088341,8219,447,1998/11/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13137,163,FERGUS AVE,14270,,,200,1959,CI,Y,d6e17397-85cd-4e3d-9a67-2a43c017b335
-80.5371055557341,43.4418668266746,8220,914,2003/09/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6094,331,WESTWOOD DR,42910,,,300,1969,DI,Y,b4d7fe73-276e-4313-8fa5-72baae96d777
-80.4475850112577,43.4220570760057,8221,823,2003/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21839,38,BALFOUR CRES,1430,,,150,1967,CI,Y,3dfd0304-2f7b-4c81-b8d8-b654a3551b30
-80.497480652124,43.4348062492551,8222,528,1999/03/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6444,34,CORAL CRES,8000,,,,,,N,a5f44990-b6b2-457d-8d6b-c44e450ca8b9
-80.5303355693401,43.4401563069989,8223,1285,2000/03/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5684,30,INGLESIDE DR,64610,,,150,1970,PVC,Y,0fbf2fcf-1dae-4163-81bd-b2f69e335889
-80.4287274629984,43.4322109501553,8224,554,2001/03/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23041,255,THALER AVE,37620,,,150,1961,CI,Y,09cb659f-a2f6-4323-84fe-0c9d47331145
-80.4264809886046,43.4349490718271,8225,629,2005/03/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23038,101,SCENIC DR,33980,,,150,1963,CI,Y,7c3bf9b1-c909-48c9-8b33-1defef09f4b2
-80.4478447662772,43.4581961058512,8226,671,1997/11/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15861,50,LORRAINE AVE,24240,,,150,1965,CI,Y,4a147fa7-d4c4-4c74-8c73-f4699b47bd32
-80.5265809497953,43.4407583044047,8227,1346,2009/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3594,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1295,144,CHOPIN DR,7150,,,150,1968,DI,Y,7bb83e9b-52e4-4dc6-b3db-4d24a5f43402
-80.4974141366771,43.4123149861773,8228,995,2000/11/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9144,31,GRAYWOOD CRT,17080,,,150,1977,DI,Y,3ea9a06c-a92e-461b-9a83-8fe49db077ad
-80.4363419815774,43.4310606607099,8229,1694,2006/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22319,50,FLORENCE AVE,14680,,,,,,N,024496de-e45d-48ef-8372-a3621efee450
-80.5051309339115,43.4357238146617,8230,1069,2007/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169024,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6341,1086,QUEENS BLVD,31770,,,150,1949,CI,Y,70423da8-7905-4e9a-876c-bad103628164
-80.5255316511009,43.4203687169179,8231,1228,2008/09/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,200425,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5433,153,MCGARRY DR,26000,,,150,1969,CI,Y,99459c7a-c9c2-4d9d-b9ea-c0434d26da87
-80.4724466500222,43.4552564268435,8232,190,2004/02/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11278,226,CHAPEL ST,6500,,,150,1953,CI,Y,61d86d66-3952-4bfd-a269-6d41adf4670f
-80.4583198854158,43.4433904060371,8233,444,2004/02/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10196,107,CLIVE RD,83222,,,150,2008,PVC,N,c565a95b-a711-4599-8edc-7cf4a4ade289
-80.4166163098391,43.4304591467195,8234,948,2002/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22294,270,MORRISON RD,27420,,,200,1972,DI,Y,fd9e533a-2520-4078-8467-3d3329e073da
-80.4478392837263,43.4591770324458,8235,776,2002/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15863,401,CARSON DR,5620,,,200,1966,DI,Y,9fed29b2-f067-4b46-8558-1f51d875beaa
-80.5167773834458,43.43104763663,8236,806,2005/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20995,1379,QUEENS BLVD,31690,,,200,1966,CI,Y,9e648763-f3fb-495c-89e9-ce8d5e7fd41c
-80.48108286215,43.4846601142594,8237,1000,1999/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13055,47,HILLCREST LANE,133896,,,150,1979,DI,Y,673b060f-8aae-439b-9b6b-40ecf8321ea8
-80.5279800314122,43.4210096088745,8238,945,1998/12/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5617,148,BROOKSIDE CRES,85432,,,150,1971,CI,Y,70952c78-9d80-4241-a05a-7ab402af0983
-80.460757062044,43.4371829737763,8239,941,2003/11/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10073,41,FLORAL CRES,14660,,,150,1971,DI,Y,76911675-5c24-4717-95c9-b2d42cbb92fc
-80.4488149242388,43.4562370283945,8240,641,1997/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11564,91,OWEN AVE,29860,,,150,1964,CI,Y,52f17bec-c077-4aef-a3bb-b181d8e96797
-80.5183611148016,43.426112791296,8241,577,1997/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6130,531,FOREST HILL DR,14830,,,200,1962,CI,Y,00eb5910-41bc-4d30-9c94-a315a1d37d56
-80.4895994809132,43.4681162505297,8242,1079,2007/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169267,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10427,70,BOEHMER ST,3680,,,,,,N,6d74d6c8-83ef-417f-8a00-583f47d1eacc
-80.4375106867437,43.4363923247735,8243,448,2002/12/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23059,221,FERGUS AVE,14280,,,200,1959,CI,N,5962f3ed-617e-41b8-8600-f78f51d0cc00
-80.5108514647165,43.4444325316896,8244,1207,2008/03/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189865,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8685,37,TALBOT ST,37500,,,150,1921,CI,N,81339cc7-075d-4335-adaa-8a8272940ff6
-80.4690487753074,43.4423599881325,8245,160,1999/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,47,BRICK ST,4430,,,150,1952,DI,N,9d635e89-8c6d-455a-997b-dc28bdbb6816
-80.4938088799767,43.4680526391452,8246,1512,2010/10/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,35857,,CORROSION AND CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10591,3,OAKWOOD AVE,28200,,,100,1952,CI,Y,27fa5ec3-b48d-4ee8-b32d-59f25812c6fa
-80.4303896830666,43.4293893245235,8247,1497,2010/08/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,32477,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22200,121,MORGAN AVE,27320,,,150,1961,CI,Y,d8425d03-2c80-482a-b000-db0993ec0024
-80.485117043223,43.4508547888489,8248,1540,2010/11/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,36623,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6759,40,WEBER ST E,40820,,,,,,N,2d17eae0-78e2-4e45-9871-725d0ccb044c
-80.5169379561362,43.4230135769385,8249,1118,2007/03/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170938,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6142,125,UPLANDS DR,38850,,,150,1974,CI,Y,980028af-928a-435c-928b-192aaa2192ea
-80.4984565964747,43.4495794011375,8250,1477,2010/04/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,26880,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8784,20,LINDEN AVE,76586,,,200,2010,PVC,N,961dd900-ac25-4544-a2e0-c8f2f890dce3
-80.4584311132923,43.4652771591571,8251,1698,2011/09/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,54186,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9935,1069,FREDERICK ST,15750,,,200,1958,CI,Y,71224917-4907-4f28-bd27-0336aba627d7
-80.4419874794834,43.4423813917814,8252,1713,2011/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,58005,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13197,119,RENNIE DR,32170,,,150,1963,CI,Y,2e252284-f7bd-4238-a1c7-8a81e9e9eb91
-80.4733351760869,43.44164879554,8253,1479,2010/05/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,27193,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9226,542,CHARLES ST E,6710,,,100,1922,CI,N,05074396-58d9-4b95-a802-92b44627d138
-80.4970359579646,43.4371955172768,8254,1777,2013/12/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,94081,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6336,,GLEN RD,136126,,,150,2017,PVCO,N,6313fcfc-4c83-4718-ab6a-328a76722746
-80.4432480008077,43.461503055426,8255,1778,2013/12/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,94009,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23168,124,TUPPER CRES,7780,,,150,1966,CI,Y,82aeaf89-1935-47ad-adea-6e0a878b9bf1
-80.502936881436,43.4234799778811,8256,1779,2013/12/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93890,,CORROSION,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6390,387,WESTMOUNT RD E,42650,,,300,1968,DI,Y,990e16fa-ca1d-42b6-a273-998cb3e00336
-80.5141754022213,43.4473512448228,8257,1781,2013/12/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93889,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1257,200,GAGE AVE,1990,,,300,1974,DI,Y,0d338bf6-f3a1-42a3-ab78-d54c16e42920
-80.4619846302595,43.4302965452091,8258,1782,2013/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93888,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13311,17,MASSEY AVE,25590,,,150,1958,CI,Y,cedc6572-d8eb-4bc7-98f7-6ff07186713b
-80.463163574482,43.481677998695,8259,1783,2013/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93697,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13048,66,DANIEL AVE,8950,,,150,1964,CI,Y,b0dce01d-407e-49a0-877e-82e749994e2b
-80.4093954503426,43.3933512450511,8260,1784,2013/12/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93696,,CORROSION,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,16061,2021,OLD MILL RD,86126,,,200,1980,DI,Y,2c9b5564-bbf5-4de8-a532-be02652e4abe
-80.5296004758259,43.4268258291077,8261,1785,2013/12/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93698,,CORROSION,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,5425,82,QUEENS BLVD,31610,,,300,1975,DI,Y,47051976-f6bc-406b-b798-b7f88274e49b
-80.5395612739008,43.4185843386513,8262,1786,2013/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93325,,CIRCUMFERENTIAL AND FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5393,466,DRIFTWOOD DR,10110,,,450,1979,DI,Y,de65af1f-f2ea-4ec6-ae78-df9e2e891f8c
-80.4691098263165,43.4683589795779,8263,1787,2013/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93641,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,604222,199,RIVERBEND DR,32880,,,200,1962,CI,Y,9e692b08-21b1-46ab-aefb-91a1204b2758
-80.5395939740255,43.4185473739211,8264,1788,2013/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93325,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5396,466,DRIFTWOOD DR,82566,,,450,1979,DI,Y,a3bc14a1-89f2-4b13-ae48-07d4ec2f31a3
-80.5114168096311,43.4216771672671,8265,1789,2013/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93221,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6228,87,RUSKVIEW RD,87984,,,150,1963,CI,Y,8a3ad6d5-69fb-410c-90b1-bc272e1a087f
-80.4430219994361,43.4628234279127,8266,1790,2013/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93187,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23117,4,TUPPER CRT,38510,,,150,1966,DI,Y,a517afd6-59f6-40fc-8f4d-916e6ea9713d
-80.515661961213,43.433684127173,8267,1792,2013/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93093,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21017,98,OVERLEA DR,87122,,,150,1966,DI,Y,d0b687c6-064e-404a-bccc-401c7ea5f8a1
-80.4823579416933,43.4717997818449,8268,1793,2013/12/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,92741,,LONGITUDINAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6989,1180,UNION ST,97182,,,150,2015,PVC,N,8e1864d0-d23d-4b96-a12b-0503d3d9189b
-80.4938916568144,43.4342601909036,8269,1794,2013/12/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,92708,,CORROSION,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20920,182,MAUSSER AVE,25730,,,,,,N,7c8e9bed-7dae-4483-a286-6a26abd0fdee
-80.4485812993558,43.4218249029522,8270,1795,2013/12/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,92611,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21839,57,BALFOUR CRES,1430,,,150,1967,CI,Y,89808a19-3606-43ff-bfb7-f23e68027726
-80.5077368952375,43.416538143328,8271,1796,2013/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,92452,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6423,31,WILKINS DR,43300,,,150,1960,CI,Y,6072cb35-ba79-4eeb-afcd-a534b72868bd
-80.4456925582962,43.4633256797888,8272,1797,2013/12/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,92455,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10273,41,HALIFAX DR,17800,,,150,1966,CI,Y,64a96124-780e-40c4-aece-74b53d2a56df
-80.4356110855582,43.4314815288004,8273,1798,2013/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,92438,,CORROSION AND CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12095,80,FLORENCE AVE,14690,,,,,,N,7811391e-e607-4ee4-bb0b-cc7ce3f737d4
-80.4506449280843,43.4512670249812,8274,484,1998/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11581,64,CHARLOTTE CRES,6940,,,150,1960,CI,Y,2b117ff8-e0d7-497b-8d51-beb3bd635004
-80.5367002906968,43.4419878800125,8275,915,2004/10/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6094,323,WESTWOOD DR,42910,,,300,1969,DI,Y,7646ff98-4691-4322-8a4e-21eb6c4c162d
-80.4583691674127,43.4287718836459,8276,423,2000/10/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10031,78,WILSON AVE,43480,,,200,1958,CI,Y,09cfc44e-61d1-41fd-a9e2-9d9e50c177e2
-80.5202999904844,43.4187520585408,8277,872,2004/09/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6128,102,FORESTWOOD DR,15030,,,150,1968,DI,Y,32a26cd9-58c5-4ba8-a639-a8fae0e15628
-80.4741603810438,43.4714436247102,8278,976,2001/03/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,604217,NA,NA,32860,,,200,1974,DI,Y,b3b77f1f-124e-4653-bb23-32aa195500b9
-80.439222561125,43.4529429835776,8279,801,2005/10/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23218,192,MONTCALM DR,85558,,,200,1966,DI,Y,fb5d8135-a157-49a1-835a-6a9e08d0acb0
-80.4422568610663,43.442850954785,8280,742,1999/04/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13197,105,RENNIE DR,32170,,,150,1963,CI,Y,561a58b2-41c8-4911-bc22-a50cd93b66e1
-80.5081467394294,43.4300880094861,8281,977,2006/06/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6508,140,WESTMOUNT RD E,42530,,,150,1959,CI,Y,36c8b464-c5fd-47ad-a9be-b33588554e37
-80.4906316876566,43.4318729251734,8282,738,1998/01/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11614,10,HUGO CRES,20030,,,150,1963,CI,N,3e782819-f1d2-45c7-bb0d-aa4cf4e0c560
-80.4440014834427,43.4430213376153,8283,615,1997/03/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13190,56,RENNIE DR,32160,,,150,1963,CI,Y,ad0218a7-6846-4c3f-9ac8-02c7b85e3869
-80.4703555258537,43.4522875415357,8284,138,2000/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9768,54,GLENDALE RD,133118,,,150,2016,PVC,N,81b7fa92-f40b-4180-a5cc-35afdfb1e8b2
-80.4761366606759,43.4815290164526,8285,1220,2008/04/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,192196,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13126,35,BLOOMINGDALE RD,3440,,,300,1964,CI,Y,ebf35d6a-0f8f-4de3-ab4a-f5d13dfcf138
-80.4850122517378,43.4434687096195,8286,23,2000/08/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11604,122,MADISON AVE S,69383,,,150,2008,PVC,N,007951f1-8e6e-4155-a9d5-0ef137352568
-80.4633962392893,43.4496769393508,8287,1266,2002/12/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40006,6,ARCHER PL,780,,,150,1959,CI,Y,5aa7e6fc-1570-4024-bca3-ed5e60b41677
-80.5040359956354,43.4546871219277,8288,10,1997/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8898,,KING ST W,21430,,,250,1889,CI,N,c6c54c34-01cf-48ac-9347-3bbf32e305ef
-80.4716858696467,43.483088058409,8289,1254,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,2221,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12573,106,BLOOMINGDALE RD,62550,,,300,1964,CI,Y,490f9b49-337d-4a49-9a54-441ac16bc5f0
-80.4643338461324,43.4834604359328,8290,747,1998/03/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13039,36,DANIEL AVE,8940,,,150,1964,CI,Y,fc542ed8-81e9-4078-a031-d670b2f8a5c0
-80.4765714776909,43.4478065071662,8291,1293,1997/09/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9854,89,PANDORA AVE N,78514,,,150,2012,PVC,N,70396429-e79e-463b-b2a7-6f45aeb07764
-80.4467585786178,43.460197089236,8292,766,2005/12/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15912,30,STRATHCONA CRES,36980,,,150,1965,DI,Y,7c6db523-e5ba-4b81-8d32-920aa8451d50
-80.5212672266475,43.4184146887293,8293,871,2001/10/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6129,122,FORESTWOOD DR,15020,,,150,1968,DI,Y,0a24327a-b644-4a02-a919-5bf1cc9b4f59
-80.5302348217603,43.4401898865045,8294,1284,1999/12/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5684,28,INGLESIDE DR,64610,,,150,1970,PVC,Y,db09c3a2-aa8b-4466-96af-f4ccef8d5b14
-80.4594079047441,43.4384199075183,8295,1235,2008/10/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,203070,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10015,815,WEBER ST E,41030,,,150,1952,CI,Y,d5a7ab22-2beb-4378-8402-9839eacae624
-80.4604051620641,43.4440014758104,8296,98,1999/01/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22848,251,SHELDON AVE N,34680,,,150,1946,CI,N,45f6fbf4-e4e0-46ef-9abf-87379a22b4be
-80.4696254364841,43.4688255527359,8297,975,1999/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12680,221,RIVERBEND DR,32880,,,200,1962,CI,Y,d045b6bd-5ccd-44a5-b7dc-1f59cb5374f9
-80.4576429550848,43.4259245379756,8298,184,1999/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22970,88,BROADMOOR AVE,4710,,,150,2008,PVC,N,114cd93e-51a2-4d25-8855-f4e4af697af7
-80.5065976587066,43.4274444430234,8299,597,2000/10/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6499,195,VILLAGE RD,40150,,,150,1962,CI,Y,8fd4fc3d-9b7b-4063-a040-e37b9186ff89
-80.5088498205204,43.4288916837733,8300,451,2000/11/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6220,76,GRAYSTONE AVE,17070,,,150,1959,CI,Y,3664d2c8-bde2-4724-b684-8741c3cd1000
-80.4517301265783,43.4375887444781,8301,270,1997/10/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10043,374,PROSPECT AVE,31170,,,150,1954,CI,Y,416d983c-bb5d-43fe-9ecc-18c7bd5844da
-80.4419504733943,43.4087284036999,8302,1345,2009/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3593,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21893,22,KEVCO PL,58190,,,150,1971,DI,Y,7bd404c6-a398-41f5-a305-0cf37ff01c46
-80.5249972883878,43.4460799810204,8303,1320,2006/04/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,153511,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1314,54,WESTWOOD DR,43030,,,300,1971,CI,Y,892a0ccf-4c71-4b55-aaaf-28efb4f3205a
-80.5079395465447,43.422433807748,8304,1218,2008/04/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,190876,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6515,138,SWEETBRIAR DR,37210,,,150,1962,DI,Y,0a120137-1aff-48a7-85ae-002b330fc83f
-80.4531387060176,43.4449131992353,8305,683,2003/12/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22896,59,DALEWOOD DR,8890,,,150,1966,CI,Y,7df688cc-05ac-42fc-9763-1a74b668d279
-80.4338208202518,43.4345870187024,8306,643,1999/12/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22296,116,RUTHERFORD DR,33810,,,150,1964,CI,Y,397a9a68-ad08-4ede-accc-a9326711e9f4
-80.5249174036821,43.442783261796,8307,867,1997/03/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1312,80,CHOPIN DR,7160,,,150,1968,DI,Y,1f182fa2-05ac-4d4b-8423-0ba1b7880639
-80.4777244055864,43.480280039453,8308,1012,2006/11/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13090,44,BRIDGE ST E,97276,,,150,2015,PVC,N,25d9a287-954a-47ed-8bb2-bc23706515e2
-80.5054202690379,43.4405673776058,8309,25,1998/07/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1704,187,HIGHLAND RD W,97114,,,300,2015,PVCO,N,42cc7859-d828-4ad7-82d7-ecd0be0c1075
-80.4857304294629,43.4835198016681,8310,1268,2003/03/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12610,54,BRIDGE ST W,4530,,,150,1958,CI,Y,26984566-ae95-4789-aad3-93b85bd76b7d
-80.5051970951575,43.4285243812285,8311,351,1998/11/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6573,224,GREENBROOK DR,17230,,,200,1957,CI,Y,47cd47a4-a811-49e0-8f41-ad47d50b9ff0
-80.465772502028,43.4320619402937,8312,387,2000/03/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13325,306,DIXON ST,76461,,,150,2010,PVC,N,ee0263ca-c230-48dd-8b0a-925d7dde2009
-80.4636683546836,43.4518104578362,8313,293,1998/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9926,44,DONALD ST,92920,,,150,1955,CI,Y,52a5624b-dd96-467b-bf13-629527ea527a
-80.5136847387586,43.4205198189329,8314,618,1998/11/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6228,155,RUSKVIEW RD,33750,,,150,1963,CI,Y,99fa665b-b53f-4784-a1bf-a75bc696d8c9
-80.433675767358,43.4520960151711,8315,832,2004/11/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22602,16,COVENTRY DR,88756,,,150,1967,CI,Y,982d0b80-b69d-4333-b968-a1036f032128
-80.4544905749487,43.4393925475539,8316,457,1999/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13242,128,ROSS AVE,33530,,,150,1959,CI,Y,57433c07-3d36-4dd2-92e8-46715bd59c6b
-80.479171995521,43.4618531228383,8317,1210,2008/03/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189959,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6972,22,JOHNSTON ST,20620,,,150,1951,CI,Y,ea4392e1-f831-450c-8d68-96e68ba8f15b
-80.4385110897501,43.4471106694371,8318,859,1998/01/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23216,43,GAY CRES,92202,,,150,1967,CI,Y,b20d8c9a-e24a-40a2-8f81-563e43553596
-80.4681590934069,43.4502386596416,8319,211,2000/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9843,30,GRIFFIN AVE,77106,,,150,2012,PVC,N,da74f812-25d3-408e-bc76-7da4604dec5a
-80.4640521831132,43.4428746038396,8320,97,2004/02/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10133,139,SHELDON AVE N,34660,,,150,1946,CI,N,95d40a3f-a3ce-4450-b2e7-63b897b5c037
-80.4665298740851,43.4778302650965,8321,1031,2004/11/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10476,61,SCHUELLER ST,88528,,,150,1992,DI,Y,34886895-b4f1-4952-9932-865b4272a580
-80.4465516173093,43.4611345489573,8322,1353,2009/01/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3812,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15929,39,CONFEDERATION DR,85842,,,150,1966,DI,Y,184fc453-8f03-4c20-900e-1d5c9341f650
-80.5264040229187,43.4402826124187,8323,875,2001/04/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1296,100,HAZELGLEN DR,18300,,,300,1968,DI,Y,f62337ff-fc7b-42c6-8fb0-943b5fbf99ff
-80.5302543830398,43.440183367551,8324,1282,1999/10/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5684,28,INGLESIDE DR,64610,,,150,1970,PVC,Y,55c98099-bd26-40aa-a793-81bae20a2aad
-80.5007495681323,43.4298945081098,8325,907,2002/12/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70062,62,MEADOW CRES,26150,,,100,1969,DI,Y,e9660754-26bb-42b2-97c5-d83ddf7112ed
