X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.4697613599821,43.452733811751,8326,1351,2009/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3763,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9769,200,MELROSE AVE,76686,,,150,2010,PVC,N,149ecab4-aaab-4b73-849f-0f08600fea03
-80.4485018204062,43.4558608424015,8327,640,2005/12/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11564,79,OWEN AVE,29860,,,150,1964,CI,Y,331126a6-000f-470c-9f0a-3ddbfdb187ce
-80.526743857207,43.4501454179606,8328,316,1997/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8612,269,CLAREMONT AVE,7300,,,150,1956,CI,Y,865b0cbf-aba8-467d-902c-98b6ed74bc9d
-80.4260808849054,43.4261068154113,8329,537,1999/01/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22201,3201,KING ST E,65340,,,300,2000,PVC,N,71d1df6e-0ff4-4093-9f7c-57fcb27dfc70
-80.4892112609768,43.4519330121608,8330,1304,1998/08/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6653,141,ONTARIO ST N,28950,,,300,1994,DI,Y,fc43b27e-3f06-4cb0-9c19-203e90bf2a29
-80.4647620134979,43.4328999023655,8331,386,2003/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,603852,174,CORNELL AVE,8060,,,150,1958,CI,Y,a53fa188-e2ac-4bb1-9e91-ac3264d4762d
-80.4439011439736,43.3995788382544,8332,842,2003/11/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21865,1575,HOMER WATSON BLVD,85716,,,300,1967,CI,Y,57a1964c-d5c6-4834-a25d-0fec29f227b8
-80.4370398234064,43.4349501110744,8333,533,2001/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10777,66,HAROLD AVE,18120,,,150,1961,CI,Y,ec5c6011-62a9-41b4-b9a6-022288959026
-80.4426310675277,43.4460363684165,8334,756,2003/12/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13201,107,DOOLEY DR,9560,,,150,1965,DI,Y,3552118d-e6f2-4219-9804-32eb36903a77
-80.4607024421853,43.4413250360846,8335,103,2001/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10146,132,JACKSON AVE,20530,,,150,1947,CI,Y,8d363736-e7ae-45c3-a2ad-fc3e84dc619f
-80.4703905440734,43.4426331547654,8336,173,2004/12/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11696,15,OTTAWA ST N,29200,,,150,1952,CI,Y,94a8a18a-f3f3-41c0-a7bc-96426abcb111
-80.490886709758,43.4771555131142,8337,114,1999/05/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12586,76,LANG CRES,24390,,,150,1948,CI,N,438cf1b4-ba1f-4d79-9506-eea15e57e86b
-80.4485759739059,43.4559756885071,8338,1799,2013/12/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,92292,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11564,83,OWEN AVE,29860,,,150,1964,CI,Y,8c8a618a-06d1-4c36-b70c-260ecf5c9f58
-80.505596895075,43.4251277656667,8339,1800,2013/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,92264,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6237,195,STONYBROOK DR,86828,,,150,1961,CI,Y,16737ee0-0030-4ec7-902a-c0a5932c395f
-80.5117999248615,43.4054915647098,8340,1801,2013/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,92268,,FITTING/JOINT,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40280,35,MAX BECKER DR,62940,,,300,2000,PVC,Y,fe11bfe8-9c1e-4c91-8c67-0afe9e36ba2c
-80.4661018745695,43.4420174708815,8341,1804,2013/11/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,92160,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11717,80,SHELDON AVE N,34640,,,150,1925,CI,N,aa46dd11-741c-4d0e-bb44-8903776226dd
-80.4874873456351,43.4306763556287,8342,1805,2013/11/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,92049,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11419,485,HIGHLAND RD E,19090,,,300,1955,CI,Y,706b47d0-7d5c-4372-8fd7-15d2c5546d2d
-80.4773789457022,43.4801515290232,8343,1806,2013/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,91962,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13090,47,BRIDGE ST E,97278,,,150,2014,PVC,N,a3bb1055-73be-4679-8829-6f5b1e2cb030
-80.4489707399755,43.4151345641925,8344,1807,2013/11/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,91533,,FITTING/JOINT,FAULTY INSTALL,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21854,34,MANITOU DR,133204,,,450,2017,PVCB,N,74b22f83-76ac-4a00-be11-68e5a9aa44c0
-80.449994131838,43.4503445058554,8345,1808,2013/11/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,91796,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10211,39,HICKSON DR,86902,,,150,1960,CI,Y,a23c3bff-d84d-4522-8cdb-950f939bbd4a
-80.522222807004,43.4273901252624,8346,1809,2013/11/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,91682,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6179,78,SUMMIT AVE,37070,,,150,1964,CI,Y,88924f26-48ea-4f09-b63e-5d253ebfaa8b
-80.520058886555,43.4313883352732,8347,1810,2013/11/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,91627,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20742,44,FURNESS DR,15830,,,150,1967,CI,Y,248b0361-709a-4c43-a959-00db86ff9647
-80.4934528059506,43.4264192930346,8348,1811,2013/11/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,91582,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6581,104,AVALON PL,1250,,,300,1955,CI,Y,8421352c-f89d-4aad-918d-12ebdcc87a55
-80.472698758892,43.4255925379467,8349,1812,2013/11/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,91559,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10756,58,HANSON AVE,18000,,,200,1967,CI,Y,67cdb20d-072d-4740-b510-25cb6d6a65f9
-80.4857842397749,43.4575510698103,8350,1813,2013/11/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,91382,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6955,264,ST LEGER ST,39360,,,300,1969,DI,Y,8e76500f-083d-4e5a-963b-1841a5573b4b
-80.5295380766599,43.4204974427521,8351,1814,2013/11/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,90919,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5634,287,WESTHEIGHTS DR,42180,,,150,1973,DI,Y,b43c3421-d0f3-491f-815d-128c40407df4
-80.4296085081513,43.4326753128043,8352,1815,2013/11/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,90917,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,23063,168,FAIRWAY RD N,13890,,,450,1962,CI,Y,dc602413-2d9e-4598-a0a7-76073a5e89c6
-80.4334795051511,43.4529784681391,8353,1816,2013/10/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,90744,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12091,224,HOLBORN DR,19770,,,150,1967,CI,Y,535710f9-f19f-46bd-9b9d-61b825c847a6
-80.4335266147143,43.4529575394962,8354,1818,2013/10/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,89670,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12091,224,HOLBORN DR,19770,,,150,1967,CI,Y,b07bbfb0-49d6-4c67-b58a-6b73506ecf15
-80.4444525369081,43.4640952828731,8355,1819,2013/09/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,88930,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10274,69,HALIFAX DR,76519,,,150,1968,CI,Y,4102b496-908e-4e07-8c9c-a616c76f52d8
-80.5288673067942,43.4408291109566,8356,1820,2013/09/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,88575,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8682,38,DALEGROVE DR,91970,,,150,1972,DI,Y,38bc0f6e-3f11-46e3-8945-1ad8604bd870
-80.4843564087041,43.4692633885359,8357,1821,2013/09/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,88678,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10381,296,LANCASTER ST W,23310,,,450,1937,CI,Y,0ce228ff-9c02-4cf7-a87a-92969c14b19a
-80.5046762422765,43.4322921577173,8358,1822,2013/09/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,88534,,CORROSION,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20671,100,BLUERIDGE AVE,3640,,,150,1956,CI,Y,7ded0c8d-eb96-43b6-9ca0-1f61d2d3d677
-80.4853623853259,43.4356134426826,8359,1823,2013/09/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,88535,,LONGITUDINAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11399,298,MILL ST,64030,,,,,,N,f483ed78-88f9-47c2-a21d-46f65704f14b
-80.4842078283784,43.464063979358,8360,1824,2013/09/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,87925,,LONGITUDINAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7022,155,HILL ST,23360,,,150,1927,CI,Y,875735ca-6ecd-4350-bd4d-294cc33897e3
-80.5283658132788,43.4508692500301,8361,1826,2013/07/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,85457,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1283,405,UNION BLVD,38550,,,150,1954,CI,Y,74dab82f-7633-40c3-9703-6fc97670cc58
-80.4850197424419,43.4821732825986,8362,1827,2013/07/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,85098,,CORROSION,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13074,22,WOOLWICH ST,44100,,,100,1958,CI,Y,cac50a58-5d18-4d5e-a6a3-3c9b0ff4e9e4
-80.4927630466301,43.4278552085369,8363,1828,2013/07/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,84995,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6585,92,SOUTHMOOR DR,35280,,,150,1958,CI,Y,07d4f729-1836-4ae0-8b40-3c1027eadaf8
-80.4511484919615,43.4492316254602,8364,1831,2013/05/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,81976,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22885,44,CRAIG DR,89132,,,100,1961,DI,Y,ef5a20d3-75ec-4d46-9d27-29e7ab2794ac
-80.4389966719414,43.4432389437636,8365,1832,2013/05/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,81122,,FITTING/JOINT,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40297,,RIVER RD E,89828,,,150,1963,CI,Y,ba9eb19a-0403-4f7c-bd17-fddbffb21cce
-80.5085823522823,43.4171547577792,8366,1833,2013/03/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,79132,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6412,51,NINE PINES RD,27810,,,150,1960,CI,Y,7cd50549-1743-4407-aa4a-7c102655ade4
-80.4901652581089,43.4714658839791,8367,1192,2008/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,188843,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7085,84,VALEWOOD PL,38960,,,,,,N,b1c34f3f-2c0c-4623-831b-6a22fd7fcfa8
-80.5253316852334,43.4394190277826,8368,903,2003/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8727,58,HAZELGLEN DR,18310,,,300,1969,DI,Y,634ef130-22aa-4e8a-9ba2-c206503ee08c
-80.4400312196405,43.4484815647183,8369,795,2004/03/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23240,74,CONWAY DR,89516,,,150,1966,CI,Y,51c0a0ed-63c5-4d06-8ec7-758d0bca49ee
-80.4441639466901,43.4421824357923,8370,1334,2009/01/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3049,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13191,276,KENNETH AVE,21070,,,150,1962,CI,Y,a51c7670-7a72-43a8-8616-0101217b86a5
-80.5230500790508,43.4433878572787,8371,864,2006/05/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1312,10,CHOPIN DR,87758,,,150,1968,DI,Y,a5722585-0c54-46d8-b816-a8ac25177444
-80.4591598376884,43.4530572169814,8372,1431,2009/12/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21814,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9932,29,KENWOOD DR,21210,,,150,1958,CI,Y,bc3cb0d3-7b63-40d7-b529-267a1b99b4c6
-80.5416079489811,43.4443783868149,8373,1143,2007/08/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,179822,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20470,7,MAPLE HILL DR,35020,,,300,1975,DI,Y,3f497e3f-5ea0-4a72-8c59-1fded9552bea
-80.4483965248185,43.4556981688978,8374,639,2000/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11564,75,OWEN AVE,29860,,,150,1964,CI,Y,f890360f-ba54-4277-a08c-20913a6b5510
-80.532871162154,43.4396237017718,8375,931,1998/08/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5695,99,INGLESIDE DR,20330,,,150,1969,DI,Y,6edfdc61-a928-404a-8f06-3bc16c3dfbae
-80.4584406954361,43.425688361404,8376,194,2004/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10101,111,CLARK AVE,7400,,,150,2008,PVC,N,1ba84700-e4eb-4c95-a8bb-299ddb605cd1
-80.466952214054,43.4130554007434,8377,1427,2009/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21287,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9358,302,COUNTRY HILL DR,8150,,,300,1974,DI,Y,5cd3874d-a311-42fc-acf6-9be658d245b1
-80.4770181788511,43.4635405898838,8378,64,1998/11/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6966,,WELLINGTON ST N,41690,,,300,1929,CI,Y,7333e7ed-88ae-44ce-980a-c474283bb3d6
-80.4585021370973,43.4612662556661,8379,548,2004/12/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9920,288,ROSEMOUNT DR,33450,,,150,1959,CI,Y,a9134245-52c6-4b12-a8aa-ecdee828d57b
-80.5159174813569,43.4131142308428,8380,6,1998/12/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9503,1487,OTTAWA ST S,64330,,,,,,N,b41d1a6d-a780-466c-b045-fbd6f42a5cb8
-80.440024923241,43.4255517254474,8381,1322,2006/05/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,156095,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10973,2969,KINGSWAY DR,22360,,,450,1962,CI,Y,34234d0a-6692-4495-a51a-67c74fc7debd
-80.5192874416951,43.4316586033805,8382,835,1999/03/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20742,24,FURNESS DR,15830,,,150,1967,CI,Y,0910d396-f1fa-40df-b362-d0923ce8e60d
-80.5185493873353,43.4422724468255,8383,623,2000/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1223,27,WEICHEL ST,92364,,,150,1963,CI,Y,c8d989d5-b841-43b4-bf77-2c2a6c40885e
-80.4996577657266,43.4198536483904,8384,881,2001/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6559,79,KIMBERLY CRES,86368,,,150,1968,DI,Y,3cea3833-b299-4aa8-a877-063eb7eec028
-80.5215316380871,43.42621138959,8385,632,2006/11/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6180,226,FISCHER HALLMAN RD,68711,,,150,2009,PVC,N,fc2e41c0-adf6-41f3-b37b-b2188fc1c7e2
-80.5155279099449,43.4288316711328,8386,572,2002/11/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6218,66,DEERPARK CRES,9100,,,150,1962,CI,Y,02fb8a44-98f5-4167-9353-5210a980050e
-80.5321587718922,43.4417782611903,8387,1648,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8673,155,MARKWOOD DR,86864,,,150,1968,DI,Y,66606aad-fcb6-4769-b206-bcee7fda5b7c
-80.4282733207173,43.430994856103,8388,556,1998/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12113,32,WINDOM RD,43740,,,,,,N,c3f2a40c-65e1-4031-8b99-c38feac55ebd
-80.4189661503071,43.4250620931865,8389,724,2000/09/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22392,,KING ST E,21970,,,450,1988,CPP,Y,5af54f3d-2e9f-48a1-bd50-8510dda669bf
-80.5204594684839,43.4262928861025,8390,638,2001/03/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6181,45,LARKSPUR CRES,23530,,,150,1964,CI,Y,1b6d1c7a-58ae-46ac-861f-06c068314c25
-80.4497178273387,43.4457625662409,8391,803,1999/04/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23157,14,PENROSE AVE,30520,,,150,1966,CI,Y,2792377c-b402-40cd-96a2-b4317315c5ff
-80.4477447281024,43.4607270992394,8392,784,2002/10/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15929,24,CONFEDERATION DR,7740,,,150,1966,DI,Y,00c3dc35-e40b-4067-92ff-b14f1cc64ab4
-80.4625434043721,43.4403863173154,8393,101,1999/04/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11673,74,JACKSON AVE,20520,,,150,1947,CI,Y,d2bd7986-f576-434c-871f-1d29cc60e994
-80.5155740608119,43.4495333409789,8394,1393,2009/07/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,12814,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1260,,BELMONT AVE W,78900,,,300,1974,DI,Y,8741c0a6-cc0e-4762-8746-3602d2da3921
-80.4916539914871,43.4350659566065,8395,144,2005/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6315,116,MAUSSER AVE,25740,,,150,1951,CI,Y,1edd65e8-9d0f-495e-afc9-ca51e5e35ba2
-80.4890971449714,43.4331629942661,8396,1659,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11419,391,HIGHLAND RD E,95686,,,300,1955,CI,Y,fca6e852-8207-4edc-9c5f-bbd226e5b452
-80.5263906176789,43.4409567012284,8397,866,2005/06/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1295,136,CHOPIN DR,7150,,,150,1968,DI,Y,30fd3acb-0bf4-4d89-a7ea-dd98aa54e217
-80.4608413007312,43.4579176180284,8398,279,2005/01/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9921,239,SHERWOOD AVE,34860,,,150,1954,CI,Y,66b4c7c5-a087-4f77-a0fa-3f83e33f5808
-80.5065431822993,43.4604399819124,8399,91,1998/03/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11042,27,PELTZ AVE,133734,,,150,2015,PVCO,N,ea98d7f9-9df9-40f9-b19a-28b5b8d49ccd
-80.4413819535544,43.466202471982,8400,988,2001/08/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10339,35,GEORGIAN CRES,16080,,,150,1976,DI,Y,f8b674c3-5625-4927-a1aa-dcb3315e61cd
-80.5206014328021,43.4181630374157,8401,899,2001/05/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6208,8,GLEN LAKE CRES,16550,,,150,1969,CI,Y,3cb15c2c-7fae-4c61-8ce4-78565bb35254
-80.4353788528493,43.4300015577104,8402,571,2004/04/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22203,14,CENTREVILLE ST,6230,,,150,1962,CI,N,38d5c826-0ac2-4203-8e20-efce9ab85bad
-80.4634096117684,43.4820530331841,8403,1246,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,534,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13048,60,DANIEL AVE,8950,,,150,1964,CI,Y,f687a64a-2c42-4773-8e2d-a8aac80b6d5f
-80.4749023500285,43.468003983307,8404,1117,2007/03/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170918,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12658,220,SPRING VALLEY RD,35600,,,150,1924,CI,Y,5b87c641-0f70-4c1f-a6d8-717b8c3093da
-80.4995013624943,43.4385479988407,8405,1745,2012/08/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,69184,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6440,24,REX DR,32260,,,,,,N,aa718d82-1cd4-4bf8-b11a-e83b22ea084a
-80.5115747939909,43.444177888654,8406,27,2003/01/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8685,55,TALBOT ST,37500,,,150,1921,CI,N,b0158853-eee7-4631-9fe1-fcd532bc9b30
-80.4968054769311,43.4557482065692,8407,40,2005/02/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8829,317,DUKE ST W,76264,,,450,1974,CPP,Y,996630a5-7b11-4f9b-b8e2-0a269034c5b5
-80.5238696847979,43.3987042589406,8408,731,2000/11/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,602405,,BLEAMS RD,87366,,,1200,1989,CPP,Y,05ada031-08b8-491f-ab65-6c613a873ee4
-80.484595807923,43.4834016141947,8409,427,1999/12/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13058,44,WOOLWICH ST,98342,,,200,2011,PVCO,N,be9bd635-e479-4943-bf8c-216585403507
-80.4513636256306,43.4416321037316,8410,461,2004/10/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13222,228,ROSS AVE,33550,,,150,1959,CI,Y,79ee831d-2327-4f3b-a5f3-501da0bc6bf1
-80.4172863392139,43.4404518127176,8411,1042,2003/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22429,821,FAIRWAY CRES,83826,,,150,1995,PVC,Y,74c77527-d952-481c-ab75-3ee59dc37767
-80.5011314776792,43.4534449678563,8412,11,1999/07/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5880,575,KING ST W,76569,,,250,1889,CI,N,07f5c424-4295-4620-8a97-a31d73d3e808
-80.4607248454467,43.435585975156,8413,342,2001/07/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13316,58,PLYMOUTH RD,86556,,,150,2010,PVC,N,737133d1-a907-4ef6-bcc5-003c13559701
-80.4624442712361,43.4580524890233,8414,1148,2007/10/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,183517,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15837,82,ISLINGTON AVE,20470,,,150,1955,CI,Y,dd846680-2269-4665-9a79-973d4824ab3e
-80.4699230598809,43.4528830468565,8415,222,2005/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9769,191,MELROSE AVE,76686,,,150,2010,PVC,N,13064a9e-8d3a-4913-93b2-f5edd48e624b
-80.439987423306,43.4586816822664,8416,690,2001/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15086,86,QUEENSTON DR,31890,,,150,1966,CI,Y,262849af-25e0-4a1a-ac30-418d8613d02f
-80.5156159621748,43.4256638904993,8417,606,1999/05/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6232,46,BIRCHCLIFF AVE,2860,,,150,1963,CI,Y,8ab90cd2-6655-4535-a2c9-df768ebcbeab
-80.4512165702281,43.3800075067725,8418,3,2002/03/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22770,192,CHAPEL HILL DR,66360,,,150,1965,PVC,Y,91145bb4-b25b-488f-8a75-2a307006c7b2
-80.4966071644062,43.4373111953068,8419,1677,1985/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6434,5,BRANT CRES,136130,,,150,2017,PVCO,N,8e55a4bc-938b-4fc7-9a61-cf87cb97b564
-80.4667120134373,43.444343886625,8420,1216,2008/03/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,190366,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10184,,OTTAWA ST N,29220,,,,,,N,30970e4b-1cd3-4728-a69b-31cafa3bcc91
-80.5164987957751,43.4352043540078,8421,752,1999/10/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20717,554,HIGHLAND RD W,18990,,,300,1964,DI,Y,e5d335f6-7672-4dd4-82b3-52cac57f5de3
-80.447583564978,43.4240505621396,8422,286,1997/11/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10725,366,WILSON AVE,43570,,,200,1954,CI,Y,f8f1c3bc-3a08-48ee-b33a-4df33c8fa34c
-80.5257741021032,43.4416050807418,8423,868,1999/07/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1312,112,CHOPIN DR,7160,,,150,1968,DI,Y,ed6ba974-b927-4198-9a55-e8c5201151ae
-80.4605677736442,43.4613274354713,8424,546,2004/02/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15746,203,ROSEMOUNT DR,33440,,,150,1959,CI,Y,4951c889-7bd1-46b1-b4c9-e6fb3e5ab5f7
-80.4586806034784,43.4580130731415,8425,1375,2009/03/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,5741,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15841,597,KRUG ST,84696,,,150,1955,CI,Y,a2fb07c0-6574-4e7e-8b31-1b27dbd80ab9
-80.5069736332816,43.4389117159302,8426,1672,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8657,60,MARLBOROUGH AVE,25520,,,150,1952,CI,Y,14be23cc-17e8-40e5-95cd-e8e01f0f880b
-80.4329297050416,43.4337577712418,8427,644,2005/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70405,150,RUTHERFORD DR,33810,,,150,1964,CI,Y,a1b0d913-fdbb-4b0d-ac3e-c105441af874
-80.4651706011761,43.4448974473345,8428,937,2003/06/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10129,206,OTTAWA ST N,29230,,,,,,N,4399098c-3af6-4107-9698-079f9f433182
-80.5124325819801,43.422346240322,8429,660,2002/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6226,520,GREENBROOK DR,17170,,,200,1964,CI,Y,a4728023-4bd3-4dc7-969e-9dad05fa3058
-80.4860152225184,43.4837127559985,8430,1339,2009/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3366,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12610,54,BRIDGE ST W,4530,,,150,1958,CI,Y,4ad9b3b0-329e-496b-a619-b23bd7ff89f3
-80.5152458842391,43.433058613904,8431,781,2005/01/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20727,44,CECILE DR,5830,,,150,1966,DI,Y,d5e4eed4-e4ce-43b9-9162-5d801ed3ce13
-80.4581599228245,43.4256047663169,8432,193,2002/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10101,110,CLARK AVE,7400,,,150,2008,PVC,N,2a04130f-26c8-4689-b488-41938968fab2
-80.4685509410345,43.4501000008339,8433,210,1999/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9843,20,GRIFFIN AVE,77106,,,150,2012,PVC,N,17f4bef1-7cd8-4b7d-a162-b9474eea3c7b
-80.4442697512371,43.4641974051736,8434,696,2005/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10274,73,HALIFAX DR,76519,,,150,1968,CI,Y,a535cfce-8876-4c9a-9964-a8c0ff65aecf
-80.5120430284204,43.4210975439929,8435,619,2004/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6228,111,RUSKVIEW RD,87984,,,150,1963,CI,Y,1d33b417-052d-4de7-b63e-1815c73d4065
-80.4623170365178,43.4486860086638,8436,442,2003/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22859,,ARCHER PL,800,,,150,1959,CI,Y,2e040e56-e6b6-4af0-875a-1f77199ea0b7
-80.4713480149649,43.4323735174754,8437,829,2000/07/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11450,,COURTLAND AVE E,8400,,,300,1967,CI,Y,e7888cfa-7586-4f37-8379-f5f52e788077
-80.4618439105342,43.4320075020654,8438,391,2004/12/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13319,206,DIXON ST,76462,,,150,2010,PVC,N,635af336-98ea-4d22-9e96-dd0752b2091d
-80.4820351812089,43.4424145238412,8439,90,2003/10/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11371,139,STIRLING AVE S,76747,,,150,1940,CI,Y,b34d9c13-4fd9-4b5a-8343-9ddb12cd8f7f
-80.4824019268087,43.4671578742031,8440,100,2004/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10494,292,CLIFTON RD,7480,,,150,1947,CI,Y,da8d6cd5-3288-4f5d-afa8-947e4c407788
-80.4617683740038,43.4569662136086,8441,217,2002/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9902,510,KRUG ST,22880,,,300,1955,CI,Y,8d234a44-a826-40df-a7a5-a1287d677f08
-80.473862692104,43.4823251052901,8442,635,2001/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40257,,BLOOMINGDALE RD,3450,,,300,1964,CI,Y,21350438-ff16-4033-acca-c93892b08089
-80.4661018745695,43.4420174708815,8443,52,2003/06/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11717,80,SHELDON AVE N,34640,,,150,1925,CI,N,b38c4d65-4b94-45e2-9439-4f7f5ca3fd86
-80.4143772986319,43.4241591891341,8444,1693,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22244,,STONEGATE DR,76566,,,150,1976,DI,Y,3d729c30-a6d8-42b1-8e7e-c2e68ae372ba
-80.521436935282,43.4240807848581,8445,637,1998/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6184,609,FOREST HILL DR,14780,,,200,1964,DI,Y,fbf9eda7-dc27-4c31-a52a-3eaad11da143
-80.4676763350487,43.4508075525901,8446,223,2003/03/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9844,293,MELROSE AVE,76690,,,150,2010,PVC,N,eb998801-e1f5-4461-ad14-0854649b107b
-80.4480092355218,43.4593331202712,8447,777,2002/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15863,397,CARSON DR,5620,,,200,1966,DI,Y,a541e9bf-d370-468b-afa0-470189d9f991
-80.4502087055513,43.4560414798366,8448,1172,2007/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,186543,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10229,6,CHRISTINE CRES,7190,,,150,1964,CI,Y,ed7706af-4466-43aa-8907-e0165e73333a
-80.4995710142482,43.4653839495087,8449,260,2004/02/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11171,272,HARTWOOD PL,18160,,,100,1954,CI,Y,0ff63910-a7d8-4c09-818d-c3d360cffcc8
-80.4717459865334,43.4506320913567,8450,726,2003/03/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11495,267,CAMERON ST N,5370,,,150,1982,DI,Y,e65a72b5-3624-4585-b993-ca30079ae217
-80.4959971269709,43.4365725611778,8451,1681,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6328,9,NORFOLK CRES,27940,,,,,,N,4fc21f07-a6ab-4376-896a-5022c481f325
-80.484377142299,43.4748801132868,8452,877,2001/12/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12419,483,LANCASTER ST W,80010,,,450,1968,CI,Y,3868a029-f696-45cc-83ed-cc4a60f482cf
-80.4957164745035,43.4417065363825,8453,21,2003/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5733,49,WOODSIDE AVE,76062,,,150,2009,PVC,N,341d634b-9738-4037-bc31-f6f55a16f514
-80.4754734051041,43.434025388837,8454,1196,2008/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189141,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11455,526,MILL ST,26700,,,,,,N,bb133a77-a561-459f-8b86-9cdc6fe2c784
-80.4253723367329,43.4298251931244,8455,942,1998/09/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23048,70,PEPPERWOOD CRES,30530,,,150,1971,DI,Y,2627b50e-ebcf-4b1b-b9b8-7b1114f82ed9
-80.5129829970108,43.4282876541073,8456,583,2000/11/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6217,365,FOREST HILL DR,14870,,,200,1962,CI,Y,9bc002c5-c5bb-4086-b5c9-8f2c451429c8
-80.4816416393816,43.4297309215517,8457,1660,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11754,242,KEHL ST,29660,,,,,,N,8c536138-4108-40c7-9d7c-416f16c14c2c
-80.4918538677108,43.4349940445061,8458,143,1999/09/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6315,120,MAUSSER AVE,25740,,,150,1951,CI,Y,529cea9e-7cd8-427f-8595-360101f11cbb
-80.516404108013,43.4507847086388,8459,963,2003/09/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1260,592,BELMONT AVE W,88872,,,300,1974,DI,Y,a9aaaf25-0e22-4857-be78-77a4b2159977
-80.516794341772,43.4267646455802,8460,610,1999/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6111,166,CYPRUS DR,8780,,,150,1963,CI,Y,c8544c8f-30e0-4491-9637-114086fb5564
-80.4450496001332,43.4616474625801,8461,786,2005/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15816,78,CONFEDERATION DR,7760,,,150,1966,CI,Y,8a8327b8-4dff-4a2f-a982-19f5f51506a7
-80.4539448519232,43.4191187324237,8462,1417,2009/12/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,20822,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21835,1321,COURTLAND AVE E,96010,,,200,1961,CI,Y,57b23536-e12b-4fe9-a572-77795c972801
-80.4652116976829,43.4250661284287,8463,925,2000/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9416,920,COURTLAND AVE E,8440,,,300,1970,DI,Y,23d0c0a1-b7aa-4dd6-bbf7-ca94f19c5a3b
-80.4804437796416,43.4447965303976,8464,721,2006/10/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6903,332,CHARLES ST E,59910,,,150,1964,DI,N,c7ad5f41-e780-40ed-9e61-c5337c4192d1
-80.5040249018272,43.4284818332726,8465,352,2003/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6573,196,GREENBROOK DR,17230,,,200,1957,CI,Y,779aac68-f812-45dd-adcb-fcdc3a00bc47
-80.4383155340065,43.4570427268247,8466,714,1997/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23179,162,INDIAN RD,20260,,,150,1967,CI,Y,e653f096-6b90-475c-8996-944632e86e5a
-80.4983997640421,43.4190263427099,8467,1825,2013/07/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,86204,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6534,69,CARTIER DR,5660,,,150,1968,DI,Y,0fc60e17-cf40-40b7-bea8-0ee2d8a08b12
-80.5059078551793,43.4552777638519,8468,1829,2013/07/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,84937,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,11061,723,KING ST W,81208,,,250,1889,CI,N,84b8ba78-b8f2-467c-9817-f5e2f902ba8e
-80.4891910725189,43.4332978565788,8469,1830,2013/06/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,82863,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,11352,124,HEIMAN ST,18400,,,,,,N,ef8cde1a-d5e2-4cf2-a312-da21d595ba75
-80.4534254487771,43.4281394518698,8470,1853,2013/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77971,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9995,291,GREENFIELD AVE,17340,,,150,1956,CI,Y,d6a91710-9d72-4c6a-91bf-40cb0ceb2e2c
-80.4705559850677,43.4425531579614,8471,1864,2013/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77207,,UNKNOWN,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11696,15,OTTAWA ST N,85694,,,150,1952,CI,Y,e7ee4030-62b3-4fba-a287-66647cb09a88
-80.447595009757,43.4271450276406,8472,1883,2013/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,75874,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10958,54,WOODHAVEN RD,43970,,,150,1957,CI,Y,748df32e-f0d3-46cd-8864-d0b208388dd4
-80.4604340285529,43.4812271346592,8473,1885,2014/04/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,100153,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12925,10,DUMART PL,10560,,,300,1981,DI,Y,8d23a771-b4d0-4311-af7b-4e86d467b01e
-80.4602035698762,43.45189524919,8474,1974,2014/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94690,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22901,105,WEDGEWOOD DR,41450,,,150,1958,CI,Y,6d9055d1-5928-4283-a8a4-bcfca35991e3
-80.4797676590206,43.4312838954938,8475,1975,2014/01/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94617,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11743,436,OTTAWA ST S,95460,,,,,,N,e74ad1a5-42c7-4a11-bc90-78ed7ad24a44
-80.4199967918687,43.3883211207016,8476,1976,2014/01/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94608,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22707,1404,DOON VILLAGE RD,9960,,,450,1969,DI,Y,3259b1db-4c1e-4b96-bc03-ad4a9521da33
-80.4795358671267,43.461725260251,8477,1977,2014/01/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94606,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6972,14,JOHNSTON ST,20620,,,150,1951,CI,Y,8b344424-1093-4f88-891d-69afb6379a37
-80.4276973204421,43.3900798855214,8478,1978,2014/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94597,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,50156,NA,NA,91992,,,200,1977,DI,Y,6b29d708-e81b-4808-877c-31c686c9fd8c
-80.4500664323331,43.4593459768459,8479,1979,2014/01/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94494,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70327,,BIRKSHIRE CRT,61814,,,150,1967,CI,Y,f07071b9-d087-4cb4-ab35-dbc33aec1eb8
-80.5182373201491,43.4311559783303,8480,1981,2014/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94371,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20741,8,BONNYLYN DR,3770,,,150,1967,CI,Y,6c6a60b2-04c3-4063-aa55-de1c61ce37d7
-80.5120226743429,43.4292568517453,8481,1982,2014/01/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94295,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6216,324,FOREST HILL DR,91164,,,200,1960,CI,Y,a6fb92db-3dcb-4a1f-a5d5-326dd01bb603
-80.4551229116244,43.4206484472157,8482,1983,2014/01/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94265,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21834,345,TRAYNOR AVE,38120,,,200,1969,DI,Y,ae30ba63-dbaf-4f55-b1f9-4ffc38323e7b
-80.4509079370088,43.4417220087306,8483,1984,2014/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95334,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13222,238,ROSS AVE,33550,,,150,1959,CI,Y,4063f9e3-0616-45f1-8b3b-6f64387f7b5b
-80.4869624598609,43.451686272576,8484,1985,2014/04/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,99740,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,6770,15,WEBER ST E,40760,,,,,,N,586b84e7-bedb-47be-ab17-0d46e61f7e3d
-80.4601239506673,43.4310555900941,8485,1986,2014/05/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,101223,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70277,8,SHELLEY PL,34770,,,100,1968,DI,Y,19dafc7b-baf4-4c48-8a57-19a50acbdc1f
-80.4738254727041,43.4418634801816,8486,1987,2014/05/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,101423,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9226,526,CHARLES ST E,6710,,,100,1922,CI,N,2f4df6d7-8b9d-4482-b722-40d7f4a001f9
-80.4998054783792,43.4370174501326,8487,1988,2014/05/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,101571,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6330,159,BINSCARTH RD,136122,,,150,2017,PVCO,N,1b289fe0-5995-4235-bc6e-ade89413bd04
-80.4997795962024,43.4370266078302,8488,1989,2014/05/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,101571,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6330,159,BINSCARTH RD,136122,,,150,2017,PVCO,N,04cb3213-a6e2-47fc-afc8-694b62ff3824
-80.4390186424993,43.44322882979,8489,1990,2014/05/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,101573,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40297,,RIVER RD E,89828,,,150,1963,CI,Y,874e8926-c503-4d0c-926d-3ca60165dca6
-80.5161183389289,43.4503538980193,8490,1991,2014/05/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,101666,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1260,545,BELMONT AVE W,78900,,,300,1974,DI,Y,a8dd5089-2cc2-44bd-b593-c81ba0be6e7e
-80.4729051740082,43.4113684939286,8491,1992,2014/06/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,102244,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9320,11,DEVONGLEN DR,94002,,,150,1974,DI,Y,9cbc5463-f8ae-4912-8c06-cf00f993e61d
-80.474243723383,43.4083693286734,8492,1993,2014/06/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,102280,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9678,43,SOUTHWOOD DR,35300,,,150,1974,DI,Y,d877b0d5-62b1-4c32-9100-8a4e719f2fa3
-80.4239206751131,43.4333741070688,8493,1994,2014/06/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,102279,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70531,2,CHICOPEE TERR,7140,,,150,1965,DI,Y,dc0aa6f0-c960-4f82-9f4c-ed30e659b558
-80.5321959757642,43.4453952266062,8494,800,2001/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20778,12,KNELL DR,22620,,,200,1966,CI,Y,8a92e908-f7fd-405a-a514-b66a2d9ad6ec
-80.43129441972,43.4315864776957,8495,933,1999/12/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23060,181,JANSEN AVE,20580,,,150,1970,CI,Y,c09ca4d9-722e-4387-9c95-2591d5ee312d
-80.5248647601789,43.417345777049,8496,929,1997/06/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5613,18,GLEN PARK CRES,86012,,,150,1970,DI,Y,2691ca62-db51-406b-aad0-b7f3ed5f31af
-80.4751806789896,43.4793407807676,8497,1006,2006/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13107,73,BRIDGE ST E,444,,,,,,N,e82d2806-040a-40aa-a8fa-ead2987f758b
