X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.505094963739,43.4357466678986,8498,1065,2007/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168979,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6341,1086,QUEENS BLVD,31770,,,150,1949,CI,Y,7781deed-14c5-4120-ae99-a1cacd52db26
-80.4592937995478,43.457465869078,8499,265,2000/04/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9917,21,KENSINGTON AVE,21140,,,150,1954,CI,Y,ba8be8b0-85fe-4628-a208-dcf370984c8f
-80.4685679239392,43.4463391494082,8500,121,2000/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10172,435,EAST AVE,11070,,,300,1949,CI,Y,e66397da-7e62-4282-b8f5-21f10115de62
-80.4688989145601,43.446852806817,8501,1273,2001/08/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10169,435,EAST AVE,11060,,,300,1949,CI,Y,30216673-15e8-4cf5-8cf1-b4f457cc7d97
-80.5071510613385,43.422710700524,8502,559,2006/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6395,118,SWEETBRIAR DR,37220,,,150,1961,CI,Y,5011e26f-f208-4b2f-a8e0-3000aa349a86
-80.453280933076,43.4410921800946,8503,458,2003/11/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10053,182,ROSS AVE,33540,,,150,1959,CI,Y,9563d220-46a0-484e-94e7-73716ce5dd1c
-80.5002461252538,43.4511651567147,8504,71,2003/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8795,188,JOSEPH ST,59980,,,150,1933,CI,Y,03301eb8-5541-4a62-816b-ffddf60bb10b
-80.4675818577362,43.4400659460755,8505,105,1998/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11698,,PRESTON ST,94754,,,300,2001,PVC,N,ad7b6c86-e33c-4a4e-9c0f-2e9f0062ca46
-80.4890451314937,43.4576506594389,8506,922,1997/07/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7020,242,BREITHAUPT ST,76156,,,300,2008,PVC,N,b776bdcb-693f-4393-9031-56f30d89cf15
-80.5059948328406,43.4249606510747,8507,601,1997/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6233,207,STONYBROOK DR,36510,,,150,1962,CI,Y,c11c6873-ef2a-43f2-bbb7-5180516f7729
-80.4738492897087,43.4397334501315,8508,42,1997/11/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9382,89,OTTAWA ST S,29630,,,150,1923,CI,N,f19ccdba-3680-401c-8252-05d0e73dafa3
-80.4944978909616,43.4689213619151,8509,282,2000/02/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10594,14,SUNSET PL,37140,,,100,1954,CI,Y,4e639f82-638f-4dca-89f4-c9ca37033690
-80.4416606499067,43.445416933373,8510,754,2003/05/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13205,133,BRADLEY DR,4010,,,150,1965,CI,Y,9dbfd787-3f06-47c7-ac9c-73e20ea02bfc
-80.4376336331274,43.4518612959509,8511,700,1999/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13177,8,CARNABY CRES,5510,,,150,1967,CI,Y,96d3d66f-ae15-4724-b1fa-80394a585888
-80.4618097097486,43.4845822739478,8512,1184,2008/01/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,187785,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13044,12,SCHOFIELD DR,34030,,,150,1967,CI,Y,2e449c08-85f8-4d11-8546-6c97742250ad
-80.4612858884969,43.4390909501512,8513,176,1998/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,b63fa86c-3670-45f8-9231-0a5ec0c0002d
-80.4781573919662,43.431592180426,8514,330,2002/11/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11523,12,HOFFMAN ST,19660,,,150,1956,CI,N,17a58f57-72f9-4d7d-a7fb-d77b5056e346
-80.502653325268,43.4259997344217,8515,414,2002/02/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6564,121,STONYBROOK DR,36530,,,150,1958,CI,Y,7dbb0879-9e81-43a9-9b59-95f3e3c9b28a
-80.5262928710393,43.4465029050962,8516,1409,2009/11/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,19379,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8718,15,INWOOD CRES,20410,,,150,1966,DI,Y,d5819fb4-e547-417a-816d-22cd266661b3
-80.4720166784956,43.4554922463723,8517,1357,2009/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4029,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11278,234,CHAPEL ST,6500,,,150,1953,CI,Y,9cd2186f-d530-4287-bc64-00b747d2c2f6
-80.4276929471739,43.4270264912232,8518,1193,2008/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,188846,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22201,,KING ST E,87566,,,300,2000,PVC,Y,ec797634-9305-4bb8-8d24-96da941b7a0d
-80.4332274761801,43.4317735639048,8519,535,1999/11/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22328,115,JANSEN AVE,20570,,,150,1961,CI,N,b91b9081-e36e-477d-b68d-b089db2320bb
-80.4890451314937,43.4576506594389,8520,137,2001/07/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7020,242,BREITHAUPT ST,76156,,,300,2008,PVC,N,fd6e0dce-be59-4fce-b34b-defba84b0f93
-80.4530786635792,43.4338360749372,8521,500,2004/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10005,34,FOURTH AVE,133988,,,150,2017,PVC,N,e9d47bbe-5ac2-4388-b493-5a8d28967129
-80.4586067546464,43.4236901712607,8522,237,2000/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10104,314,VANIER DR,69123,,,150,2009,PVC,N,2ba00b8a-6961-42d7-8ca1-4e8bd7fefe31
-80.5090537670458,43.4229417988576,8523,595,2005/10/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6518,435,VILLAGE CRES,40140,,,150,1962,CI,Y,bbbe3eb9-0a68-49a3-bc4a-9b1b08f7267e
-80.5180169875076,43.4516006249305,8524,1395,2011/12/15 15:38:28+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,13509,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1266,220,GLASGOW ST,79000,,,300,2013,PVCO,N,f941e78e-4522-4c0a-8efe-b8b8ff3a4dd4
-80.4759495601511,43.467723549122,8525,355,1999/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12659,980,GUELPH ST,17720,,,150,1957,CI,Y,170cc7a1-d88b-4e8b-9399-087359c3158f
-80.4393250983489,43.4580798981049,8526,808,2003/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15094,107,QUEENSTON DR,31900,,,150,1966,CI,Y,fb6527b4-8463-4188-a52f-1eaf7af4dee0
-80.4971058664168,43.4405376299192,8527,1927,2014/02/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96613,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5717,15,WINSLOW DR,43830,,,150,1960,CI,Y,743fb565-4d31-4857-8b2a-cf660858f9a8
-80.4843222895222,43.4415705859482,8528,1928,2014/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96591,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11606,,STIRLING AVE S,36160,,,300,1932,CI,Y,5180698b-ee9e-4e23-b9f8-94142b03fc52
-80.509614604542,43.4260863798089,8529,1929,2014/02/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96611,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6499,285,VILLAGE RD,40150,,,150,1962,CI,Y,65b4d0dc-afe2-4ed2-ae62-abcbc4503d4c
-80.4385142980483,43.4650632209623,8530,1930,2014/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96562,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10313,8,GEORGIAN ST,16140,,,150,1976,PVC,Y,5b9fba32-508e-4d7d-a8d6-5cc578f5b6d1
-80.5020646347121,43.42803981496,8531,1931,2014/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96530,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6255,12,STONYBROOK DR,36540,,,150,1958,CI,Y,219e557f-d323-473a-a32d-2460bd4aac49
-80.4360217489741,43.4332985065065,8532,1932,2014/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96498,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23056,104,KINZIE AVE,22500,,,150,1961,CI,Y,da08b4c9-3973-4816-9165-d891fb78e778
-80.4844724587781,43.4758387261803,8533,1933,2014/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96461,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12415,495,LANCASTER ST W,23260,,,450,1968,DI,Y,9cae2ec8-2d79-4927-93dd-99c808c05480
-80.4626549709052,43.4373052963538,8534,1934,2014/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96477,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10076,34,DOON RD,83602,,,150,1945,CI,Y,91334efe-28c5-4154-9f94-ca243ca20899
-80.4727210695424,43.4551222995199,8535,1936,2014/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96402,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9781,216,CHAPEL ST,6490,,,150,1953,CI,Y,9881683d-ff18-4ae0-a803-47917946674e
-80.4746990024691,43.4599865726546,8536,1937,2014/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96331,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12691,45,EDNA ST,59990,,,150,1950,CI,Y,ff88becb-30cb-4a03-b5e0-bfcbde269881
-80.4900884976019,43.4450615203065,8537,1938,2014/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96270,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6648,39,HEBEL PL,78014,,,,,,N,1f46bdf0-769b-47cd-9ad4-a3f4beaf3359
-80.4526128487377,43.4378236690797,8538,1939,2014/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96271,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13155,93,WILFRED AVE,43210,,,150,1953,CI,Y,fe0ae515-a6cb-4756-b53e-ef7f57c7fae6
-80.4617537616621,43.4481672962605,8539,1940,2014/02/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96062,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22860,78,ARCHER PL,79346,,,150,1962,CI,Y,5c2cf07b-9b74-42bb-a76c-ce17504232bf
-80.5307715059321,43.419278738818,8540,1941,2014/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95834,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5623,,WESTHEIGHTS DR,42160,,,300,1973,DI,Y,d5eb15f7-a919-4c4c-9bcb-d1e0482e25e1
-80.464697425026,43.4840199616957,8541,1942,2014/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95833,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13039,28,DANIEL AVE,8940,,,150,1964,CI,Y,32607468-7078-48c3-a9fa-651530871c27
-80.5065286038441,43.4200733220755,8542,1943,2014/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95709,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,602090,177,WINDALE CRES,82468,,,450,1952,AC,Y,ce18a554-7a6c-49c5-b7a3-a8037b6b421d
-80.5366554199915,43.4137299358975,8543,1944,2014/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95729,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9528,103,PARKLAND CRES,82686,,,150,1976,DI,Y,c9438b7e-9366-4d5f-a8d9-5330502c9a34
-80.4338686884646,43.4326081672021,8544,1945,2014/01/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95711,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22313,48,GUERIN AVE,17770,,,,,,N,fdf9296f-e887-43f3-9423-fdb64e6a0ba8
-80.5257375256977,43.4397777686575,8545,1946,2014/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95716,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8727,74,HAZELGLEN DR,18310,,,300,1969,DI,Y,127a11d3-465d-496e-9bcf-412bfbab6042
-80.4619874637808,43.44840769867,8546,1947,2014/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95717,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22906,16,LYNDHURST DR,24590,,,150,1958,CI,Y,2a19b787-bb8c-416c-85ec-8bbe5de54104
-80.530433028013,43.4471389997848,8547,1948,2014/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95727,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20775,585,GLASGOW ST,96914,,,450,2014,PVC,N,ca1633cb-7492-4e79-8dc8-4c7b58fefead
-80.5365221823013,43.4184666256796,8548,1949,2014/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95719,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5410,7,WINDING WAY,43730,,,150,1975,DI,Y,61d7c391-d498-4c6c-a6a9-4828735fb2f7
-80.4660090234162,43.3985272820863,8549,1950,2014/01/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95665,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9572,1490,BATTLER RD,1650,,,300,1991,DI,Y,cf8388c4-402e-42df-9f90-d58df97319e5
-80.4688412292386,43.4448056996982,8550,1951,2014/01/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95643,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10185,371,WEBER ST E,40960,,,,,,N,90ad9fff-3baa-4944-a162-a7c3ce45b4de
-80.4517153002349,43.4524734620514,8551,1952,2014/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95565,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10222,116,HICKSON DR,18670,,,200,1960,CI,Y,a1eda60b-b182-4e6c-a829-6878e44ee710
-80.4508638512183,43.441730644727,8552,1953,2014/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95518,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13222,238,ROSS AVE,33550,,,150,1959,CI,Y,c573c157-3c98-44a5-ae52-ab6594cc1747
-80.4496702276782,43.4347306472907,8553,1954,2014/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95448,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,602683,42,BROADVIEW AVE,4720,,,150,1953,CI,Y,839337e9-74fe-4c65-973b-a300857f4215
-80.4555057399752,43.4239826016716,8554,1955,2014/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95386,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22971,245,WOODHAVEN RD,43900,,,150,1954,CI,Y,b43eb992-ce68-4107-a07c-572c87958825
-80.5108921865469,43.4189678146765,8555,1956,2014/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95370,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6400,41,VALLEYVIEW RD,38970,,,150,1953,CI,Y,3e9ecddb-8170-4e12-99fa-35b89f53d410
-80.4671508620761,43.444152437517,8556,1957,2014/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95367,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10184,160,OTTAWA ST N,95502,,,,,,N,5ee814fc-0feb-4fbc-be12-758a7b6e0943
-80.4549276356987,43.4307356138364,8557,1958,2014/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95359,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13298,156,FOURTH AVE,15200,,,150,1960,CI,Y,f42f577e-850b-406f-ac8c-07e986bfa75a
-80.494490172426,43.4128268887012,8558,1959,2014/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95351,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9142,59,RADCLIFFE DR,32020,,,200,1974,DI,Y,9cbc8060-3533-421e-8341-aeebbb688bf4
-80.4885667314243,43.4697665682626,8559,1960,2014/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95343,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10442,326,EDWIN ST,11600,,,150,1950,CI,Y,c1aa1391-033d-437a-8988-89b545e181f8
-80.4631480322335,43.458663461647,8560,277,1997/11/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15837,62,ISLINGTON AVE,20470,,,150,1955,CI,Y,5df1989e-bb19-4306-9315-ef14d2550a54
-80.470700337852,43.4536000011307,8561,221,2004/02/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11272,155,MELROSE AVE,26270,,,150,1953,CI,Y,634c3ab1-c0d6-44b3-90c0-325a40bb53a5
-80.5186007694588,43.4458212036137,8562,1394,2009/06/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,12891,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1257,325,GAGE AVE,15840,,,300,1969,CI,Y,cb82c0bc-a0e0-4190-b8b8-3ad25e2dbfa6
-80.4395391467695,43.3980893822613,8563,966,1999/08/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21871,204,FARRIER DR,14090,,,200,1974,DI,Y,bbb19de6-d6e7-4f6a-b33c-116ab1c7c121
-80.4883004819366,43.4318871796523,8564,1656,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11419,441,HIGHLAND RD E,19090,,,300,1955,CI,Y,71047946-4e60-4327-87bc-2fd7ceefcc36
-80.4422335497568,43.4452185122894,8565,679,1997/11/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11025,121,BRADLEY DR,4000,,,150,1965,CI,Y,45b539d9-0778-40cb-9fca-629f63d2e268
-80.4788199643612,43.4619748558504,8566,141,2001/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6972,30,JOHNSTON ST,20620,,,150,1951,CI,Y,d54c3015-0624-42b3-a19e-d0bf07e49eb1
-80.4935750912221,43.4272417776901,8567,471,2002/11/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6578,64,YAGER AVE,44190,,,150,1959,CI,Y,91b79b8f-2e0c-43ec-b23b-d64f6ecc3818
-80.5015826092038,43.4496831127392,8568,1300,2004/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8790,55,BRAMM ST,139634,,,300,2018,PVC,N,2906febe-3f61-4fce-ba6d-c5c9090306ae
-80.524332559023,43.4388042296497,8569,1347,2011/12/15 15:38:28+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3595,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8728,10,HAZELGLEN DR,18230,,,300,1968,DI,Y,84b46b9d-8fc5-4457-8a11-ac4a95067b5d
-80.4618431407634,43.4343503278559,8570,341,2000/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13317,50,CORNELL AVE,8070,,,150,1957,CI,Y,cf12eadb-1346-4dee-830d-982aa42db3c0
-80.5100829981201,43.4354828821984,8571,399,2002/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21015,109,HEARTH CRES,86582,,,150,1958,CI,Y,fceed4bd-349c-4860-bef4-d57dcf7fe15d
-80.4844008113244,43.4845138115668,8572,429,1999/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13057,64,WOOLWICH ST,98350,,,200,2011,PVCO,N,79eb085a-bdf5-4c48-a07a-8795e57c04a8
-80.5087518613529,43.4309654981387,8573,469,1998/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6508,104,WESTMOUNT RD E,42530,,,150,1959,CI,Y,272f885a-bcfa-49ae-92ad-3c713102e68b
-80.4720105348825,43.4548048564074,8574,220,2003/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11280,111,MELROSE AVE,26260,,,150,1953,CI,Y,189234f9-d555-4798-84a3-9dbed0c6f036
-80.5151623349508,43.4338659903269,8575,770,2006/10/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21017,82,OVERLEA DR,29830,,,150,1966,DI,Y,92c949b7-118c-4504-b6a9-73b96f669d29
-80.4685858516895,43.4425857600293,8576,162,2000/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,62,BRICK ST,4430,,,150,1952,DI,N,9d76975d-3b2d-4bff-9452-868d5a2a46f4
-80.5183078730173,43.4187225865315,8577,928,1999/07/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6161,50,GLEN AVON CRES,16540,,,150,1970,DI,Y,4bead76c-5755-43b0-8aa5-7b97a82c13b0
-80.5062436982316,43.4362915221534,8578,1336,2009/01/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3089,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20951,15,ADMIRAL RD,81454,,,150,1956,CI,Y,c2717c60-4cfd-4a77-a3f2-c268f7981d82
-80.458432347759,43.450903816472,8579,407,1997/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22914,131,LYNDHURST DR,24610,,,150,1958,CI,Y,bb101c9c-0a50-4b67-a352-00e5b4c459fc
-80.4665453159917,43.4583635047394,8580,288,2003/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40030,109,FIFE AVE,63540,,,150,1954,CI,Y,9aea7a98-8075-4dc0-b2bb-5935bdd5a416
-80.4752241543672,43.4385210829781,8581,62,1999/06/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9393,135,OTTAWA ST S,29620,,,150,1929,CI,N,83867d3d-24a8-427d-a230-808718926ec6
-80.4679308147675,43.4827802786735,8582,1004,2003/03/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13040,28,NELSON AVE,27650,,,150,1980,DI,Y,14584d5c-daab-4961-8a85-97b6422f3973
-80.5105245991486,43.4244322340581,8583,600,2000/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6284,303,STONYBROOK DR,36490,,,150,1962,CI,Y,762eb381-8161-4fa3-9a3d-fe52a759daf4
-80.4905357922123,43.4517440081643,8584,987,2003/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6700,55,DUKE ST W,10530,,,100,1976,DI,N,8664c7e9-106e-4483-b5f4-faf0d1071421
-80.5092214311081,43.4291043836741,8585,452,2001/02/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6220,64,GRAYSTONE AVE,17070,,,150,1959,CI,Y,fb58bece-8cc4-45af-9b45-3447e10d09b4
-80.5041908787451,43.4362404077018,8586,1354,2011/12/15 15:38:28+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3830,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6341,1050,QUEENS BLVD,31770,,,150,1949,CI,Y,2385179b-4e9a-4cb3-82be-08a05bdf24d7
-80.463189950025,43.432547166616,8587,340,1998/12/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13317,123,CORNELL AVE,92028,,,150,1957,CI,Y,a55dcef9-da4a-4cc5-9353-0a5cdb4acc05
-80.4777862483716,43.480303045191,8588,1008,2002/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13090,44,BRIDGE ST E,489,,,,,,N,fd851860-bd51-4183-ad59-2ea6f34537ca
-80.5059399779251,43.4308982070931,8589,379,2006/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20667,140,FOREST HILL DR,14940,,,150,1958,CI,Y,6287d4b8-e8c4-4fc4-bae5-c91cc27e16b0
-80.4629346398173,43.4274110016718,8590,1097,2007/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169774,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9411,147,VANIER DR,39040,,,200,1953,CI,N,ef9beb38-2d12-4cf5-9937-c24501eec0fe
-80.470850589944,43.4485454806271,8591,280,2003/03/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11482,200,STIRLING AVE N,133420,,,150,2014,PVCO,N,1d21fcca-4e3c-4dc4-80e0-e51ca9c30f33
-80.4615594085361,43.4352284773185,8592,1209,2008/03/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189955,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13317,14,CORNELL AVE,8070,,,150,1957,CI,Y,6ccc8991-033e-4e1e-b097-8bb2047ad994
-80.4961580892746,43.4288957792175,8593,369,2003/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6453,763,STIRLING AVE S,36240,,,300,1957,CI,Y,52689a8d-ff61-49a4-8a38-2fa67701e191
-80.4879286110595,43.4378585088789,8594,66,2001/08/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11343,217,MILL ST,97950,,,300,2012,PVC,N,e47fb5ab-21f0-4585-8b85-ceb0401e105a
-80.4671294098111,43.4280893472369,8595,820,2006/08/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10863,844,COURTLAND AVE E,8420,,,300,1967,CI,Y,1606f760-b3e6-4d6b-8858-96f139a013da
-80.4335413152939,43.4315921687597,8596,1370,2009/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4902,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22328,99,JANSEN AVE,20570,,,150,1961,CI,N,b13ce28e-9e55-4da4-9ea5-0722cde5cd7b
-80.4839097417445,43.4713626380349,8597,622,2002/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6980,,UNION ST,97196,,,300,2015,PVC,N,e06fd8eb-f758-454c-95e3-9104d81a0f23
-80.5183903690985,43.4311023598301,8598,1360,2009/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4222,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20741,12,BONNYLYN DR,3770,,,150,1967,CI,Y,4b6b0729-88c9-4d55-86bb-ec95ec8e026f
-80.5067944778689,43.429244217408,8599,473,2000/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6512,18,EVERGREEN CRES,57990,,,150,1959,CI,Y,4648c631-5aae-46ba-af28-6ecd993e5795
-80.455566985255,43.4463240348548,8600,722,2006/09/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22864,59,GRABER PL,61838,,,600,1969,CPP,Y,cc940f50-4483-4e57-9316-8cf1482caf9d
-80.4791691366513,43.4449029975224,8601,31,2002/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6907,22,PANDORA AVE S,30070,,,300,1978,DI,Y,27d7b762-c26c-4710-b3eb-612b693e7256
-80.4634360537793,43.4562452120871,8602,287,2004/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9896,88,CAMBRIDGE AVE,57690,,,150,1954,CI,Y,cc75d1ad-2923-4c19-b93a-6b79043c6189
-80.5083630401032,43.4424859209317,8603,274,2001/12/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8648,36,SANDRA AVE,33920,,,150,1954,CI,N,52806c68-b4cc-47d9-bc6e-19db584591a5
-80.4841554996998,43.4565462996067,8604,1013,2002/11/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11143,8,ST LEGER ST,35920,,,300,1981,DI,Y,efd67673-15e8-4881-8b7e-640ff88d539f
-80.4679476137899,43.4411400757017,8605,29,2006/02/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9213,24,SHELDON AVE N,34620,,,150,1922,CI,N,3cdced5f-cf82-4c10-ac7b-c0f3d483e758
-80.46800760515,43.4554958211672,8606,1261,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,2326,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11284,159,BECKER ST,1780,,,,,,N,01e1de36-9e2a-465a-b153-b2eab7f65ee1
-80.4662961094871,43.432335521738,8607,385,2000/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10859,170,CARWOOD AVE,5710,,,150,1958,CI,Y,49d1bf9f-f64c-4624-bc0e-dd38330f7c70
-80.48671013991,43.477636586035,8608,112,1997/03/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13068,26,LANG CRES,23480,,,150,1948,CI,N,2e6d7514-dfcc-48fa-8f1c-35155977551e
-80.4687332422507,43.4425138750556,8609,157,1997/05/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,58,BRICK ST,4430,,,150,1952,DI,N,361b2087-4470-4933-b478-e05680f90af2
-80.4485061575616,43.4579698821942,8610,769,2006/06/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23139,26,LORRAINE AVE,24220,,,150,1965,DI,Y,06cdc72f-3daf-4c98-accc-8e86375daa7e
-80.5137062230865,43.428010813997,8611,582,2000/10/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6217,395,FOREST HILL DR,14870,,,200,1962,CI,Y,85335fa2-d257-4529-8274-39e088828b1c
-80.5249467138585,43.4216280187801,8612,946,2001/06/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5618,52,RAMBLEWOOD WAY,32070,,,150,1971,DI,Y,6d9648a0-788f-4b86-8e6e-75946b4f2ade
-80.5165898414531,43.4450818760872,8613,1635,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1256,36-70,BRYBECK CRES,5000,,,250,1968,DI,Y,9a4fe688-4f3f-4c5e-8fd0-6ae160e35780
-80.5008563545378,43.4514409071437,8614,669,1997/07/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8795,280,JOSEPH ST,20670,,,200,1965,CI,Y,10b6e764-9300-4a7d-8579-08c86131763c
-80.4646873007501,43.457365208867,8615,208,1999/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9884,44,CAMBRIDGE AVE,5250,,,150,1954,CI,Y,2aec670f-5319-45e7-a3a8-7bacef2f7d0f
-80.4496204153598,43.445796058293,8616,804,2000/11/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23157,7,PENROSE AVE,30520,,,150,1966,CI,Y,36734d7c-3f89-4750-934a-6b675371bd9b
-80.5190256862205,43.4427020410278,8617,624,2005/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8527,11,WEICHEL ST,41500,,,150,1963,CI,Y,6605084b-dfa7-44b2-b54d-3104919bb0af
-80.4607476547416,43.4578323843147,8618,278,1997/12/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9921,228,SHERWOOD AVE,34860,,,150,1954,CI,Y,838943d6-8546-4e4d-9e56-fe1569ba1407
-80.5224608448573,43.4106967338158,8619,1695,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40286,20,DAVID BERGEY DR,138614,,,300,1999,PVC,Y,207b4e4b-6e54-4953-8f5f-f98d280f38a4
-80.4280662342387,43.4312168132703,8620,557,2005/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12113,20,WINDOM RD,43740,,,,,,N,995944f8-c6dc-47b9-bed1-c083736e24f9
-80.4577962340592,43.4519931169086,8621,431,2006/10/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22884,156,WEDGEWOOD DR,41480,,,150,1958,CI,Y,b5dc0def-b32c-4ff4-8ca3-f635a321957d
-80.4392420324944,43.4489381307794,8622,1961,2014/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95342,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23267,92,CONWAY DR,7960,,,150,1966,CI,Y,bf86b59b-2b4c-4518-8f6e-99b90c5bdd61
-80.4440130465034,43.4617939694256,8623,1962,2014/01/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95281,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15817,96,CONFEDERATION DR,7770,,,150,1966,CI,Y,1be8a40c-109c-4a01-99ba-deafcdc1f929
-80.5283278732732,43.4508828089877,8624,1963,2014/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95145,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1283,405,UNION BLVD,38550,,,150,1954,CI,Y,1ef89b6c-a7a8-4bf4-a3b9-7a8d64503b0a
-80.4582491031219,43.4599111642586,8625,1964,2014/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95147,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15747,71,ELKINGTON DR,11710,,,150,1959,CI,Y,c6ed8fec-47f4-48aa-9e99-2621ef466b64
-80.4545704326437,43.4311651497214,8626,1965,2014/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95149,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10004,243,CONNAUGHT ST,7850,,,150,1953,CI,N,c43ec464-e153-4e0b-bf8b-2eff46b99764
-80.4307259319285,43.4337984734724,8627,1966,2014/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,95073,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23065,164,THALER AVE,37610,,,150,1967,CI,Y,420b0d6a-e3a3-4246-914a-54c1f735bbbe
-80.4244581102066,43.4340001280437,8628,1967,2014/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94976,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22279,25,CHICOPEE TERR,7140,,,150,1965,DI,Y,7bf95834-ef00-42ab-abfb-da471d5a2bf0
-80.5044805299775,43.4256253163039,8629,1968,2014/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94905,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6564,167,STONYBROOK DR,36530,,,150,1958,CI,Y,1e7eca4d-8bb2-44fd-8773-2713936a355f
-80.4514213527772,43.4505951465276,8630,1969,2014/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94865,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22924,68,HICKSON DR,18660,,,150,1960,CI,Y,043841e8-4abe-4eae-9cc1-9360641c49ac
-80.4407388661002,43.4474212500023,8631,1970,2014/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94832,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23238,10,WAYNE DR,40740,,,150,1966,CI,Y,899457b5-79c5-4e9e-824b-36bb7613821f
-80.4607520332058,43.4655310603459,8632,1971,2014/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94826,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9919,1014,VICTORIA ST N,39600,,,200,1963,CI,Y,7dd8efa9-45c2-440a-bafe-55906bb4de04
-80.509798392823,43.42596729761,8633,1972,2014/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94767,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6499,289,VILLAGE RD,40150,,,150,1962,CI,Y,f673143a-76d5-4b0b-b36f-dbc9d195abff
-80.479334963107,43.4617967657667,8634,1973,2014/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94620,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6972,14,JOHNSTON ST,20620,,,150,1951,CI,Y,54b1561b-0f93-4566-8eef-8403fd5ef39f
-80.4534822904101,43.4331629765968,8635,2044,2015/03/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128203,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10005,62,FOURTH AVE,133994,,,150,2017,PVC,N,0c4db36e-8c24-4e32-a1fb-c178994a51ff
-80.4664849492412,43.451256868878,8636,2063,2015/02/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127261,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9881,436,DUMFRIES AVE,133956,,,150,2016,PVC,N,1443eaae-af82-4e93-abb2-8300235d011f
-80.5011551564086,43.4274534999438,8637,418,2000/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6562,49,STONYBROOK DR,36550,,,150,1958,CI,Y,6ae15404-c8b0-4043-b3ad-f53924a960cb
-80.4955651106877,43.4495126563355,8638,30,2000/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5889,69,WATER ST S,76027,,,300,2007,PVC,N,b4916a3a-3eea-416a-b567-1192a29955a2
-80.457585111671,43.4258933182155,8639,185,2001/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22970,88,BROADMOOR AVE,4710,,,150,2008,PVC,N,f401746e-ea48-4899-8b43-5805b49b237f
-80.4715325024982,43.4483098699213,8640,84,1999/03/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11482,184,STIRLING AVE N,133420,,,150,2014,PVCO,N,3ad4b4ed-c013-4b05-8340-f3d2f7bfbe26
-80.5281332959942,43.4403572309806,8641,891,1999/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8674,14,DALEGROVE DR,8870,,,150,1972,DI,Y,d739beb2-bda0-48ce-8b36-9585c045812d
-80.50856244774,43.4470120129215,8642,1047,2006/10/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8742,,CHERRY ST,98196,,,150,2016,HDPE,N,e2b10e10-affa-4657-b9e9-c091c91f99ba
-80.5258405981227,43.4458001394862,8643,943,1999/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1314,68,WESTWOOD DR,43030,,,300,1971,CI,Y,6ec563c3-1317-465a-9c3d-bbceba8da770
-80.4735513978605,43.4417434726713,8644,37,1999/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9226,534,CHARLES ST E,6710,,,100,1922,CI,N,6b2c03d8-3ffe-4d4c-9b85-f34539823554
-80.496431223478,43.4296103725515,8645,368,1998/09/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6453,741,STIRLING AVE S,36230,,,,,,N,96fcab57-1baa-420a-bcce-113eda8480fb
-80.4727956267536,43.4255289840093,8646,2128,2015/04/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,130938,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10756,58,HANSON AVE,18000,,,200,1967,CI,Y,fd11ff47-573b-4174-a550-e66517511bcb
-80.4525896296843,43.4274113206099,8647,2129,2015/04/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,130928,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9996,244,FRANKLIN ST S,15440,,,150,1957,CI,Y,c3527dc5-1f54-4617-b69c-7e46d920d5e9
-80.5047476397961,43.4406885332929,8648,2130,2015/04/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,131021,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1704,169,HIGHLAND RD W,97132,,,300,2015,PVCO,N,e3d72be0-51d6-4fa4-b8df-7b012d84190b
-80.4680704905236,43.4445261925986,8649,2131,2015/04/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,131099,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10185,393,WEBER ST E,40960,,,,,,N,236a805f-dac0-48ff-a1fd-ad41a8912efd
-80.4691169769448,43.4506912621665,8650,2132,2015/05/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,132769,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9845,295,PANDORA AVE N,133122,,,150,2016,PVC,N,d06bd451-6a25-47d5-b343-ae0a6f7fffe3
-80.5155836076903,43.4305862000572,8651,2133,2015/06/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,134411,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20691,59,SILVERSPRING CRES,35030,,,150,1967,CI,Y,5b35c44b-04ce-446a-9589-4aa035e5d335
-80.5385216635839,43.415182024379,8652,2134,2015/06/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,135547,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21239,100,OLD FOREST CRES,86808,,,150,1980,DI,Y,cb78f579-b15a-4da5-a4e1-69d43084b55e
-80.418930961721,43.4250582459986,8653,2135,2015/07/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,137453,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22392,,KING ST E,21970,,,450,1988,CPP,Y,be48ea4a-8b15-43a5-a67b-4a315fbb0f15
-80.4585900977514,43.4692201885286,8654,2136,2015/07/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,137764,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10407,250,SHIRLEY AVE,81288,,,300,2016,DI,N,b8859b8a-b53a-4ef2-a238-60744c503348
-80.4747485596887,43.4680868857977,8655,2137,2015/07/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,138064,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,12661,1014,GUELPH ST,87118,,,150,1957,CI,N,51c048a4-c8d0-4786-8e36-c29172ab852e
-80.4722322203196,43.4577890974692,8656,2138,2015/07/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,137720,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40029,150,EDNA ST,57680,,,150,1955,CI,Y,a64caead-b698-409b-bb8d-798445e0be83
-80.4275572548552,43.4269824234835,8657,2139,2015/08/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,139592,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,22201,,KING ST E,87566,,,300,2000,PVC,Y,fb87bbae-48fd-434f-b3a8-df6be143a195
-80.4825746617397,43.4462093707329,8658,2140,2015/08/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,140541,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11362,18,MADISON AVE S,24770,,,150,1965,DI,Y,73e28920-7701-43d8-bb7a-4533e1f0a6bf
-80.4747838112621,43.4677824824956,8659,2141,2015/08/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,142159,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,12658,220,SPRING VALLEY RD,35610,,,150,1924,CI,Y,9a9afdb1-2a9b-4ddf-a998-64b90e349e8d
-80.4605901098276,43.4626346639757,8660,2142,2015/08/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,142245,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15743,770,FREDERICK ST,15730,,,200,1962,CI,Y,c512b560-f136-4e79-924e-201cbf4d5a21
-80.4722803414708,43.4403674679348,8661,2143,2015/08/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,142756,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9238,16,MAURICE ST,25700,,,,,,N,52244347-57ab-49db-b52f-9afbda62fd52
-80.4911694366688,43.4493597627124,8662,2144,2015/09/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,143628,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,6611,77,ONTARIO ST S,134134,,,300,2014,PVC,N,f7a76447-f4c5-449c-990a-4d45dcf61e6d
-80.5246235598404,43.4246361293914,8663,2145,2015/09/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,143898,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5605,102,HICKORY HEIGHTS CRES,18620,,,150,1972,DI,Y,0f41e200-8d2e-4c2e-8b55-7eae4827e0f1
-80.4934022968025,43.4282432583866,8664,1237,2008/11/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,203246,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6585,68,SOUTHMOOR DR,35280,,,150,1958,CI,Y,66c356ce-4c38-4ca6-b1d9-3a2549d5438d
-80.430076301593,43.4332224598818,8665,710,2002/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23065,200,THALER AVE,37610,,,150,1967,CI,Y,5e2a0ffd-ab94-4edd-9730-505a94943a83
-80.5161488440109,43.4295153304434,8666,1178,2008/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,187206,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6214,36,BUTTONWOOD DR,5160,,,150,1963,CI,Y,b473dd58-c8ee-4586-9949-a93d2840f834
-80.4489460904169,43.4421255867223,8667,460,1999/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13222,288,ROSS AVE,33550,,,150,1959,CI,Y,d8e5ea69-cf28-4829-9f2a-88f05d9ba5b0
-80.4370480476613,43.4544695514711,8668,845,2002/03/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23184,40,MCGEE AVE,26010,,,150,1967,CI,Y,696a0aaf-5bd5-4484-aebd-eb85a48087d9
-80.4810819331947,43.4320138018608,8669,311,2006/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11739,35,HOFFMAN ST,19640,,,150,1956,CI,Y,0a406184-460a-41a2-b570-23d47d574c58
-80.5238216596061,43.398712862629,8670,732,2005/04/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,602405,,BLEAMS RD,87366,,,1200,1989,CPP,Y,e2e18543-acd9-4a03-af02-5f35bcd32aa3
