X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.4458261278732,43.4459819809547,8671,761,2002/12/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11009,127,MIDLAND DR,26520,,,150,1965,CI,Y,e69686b6-b8ab-4ef9-85f0-2438575d27c2
-80.4923399167621,43.4458056115068,8672,1637,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9169,9,COURTLAND AVE E,78024,,,150,2011,PVC,Y,45df37b0-07cc-4948-a080-1c4aacbfb5f4
-80.5066131864851,43.4299259513672,8673,439,2006/02/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70088,54,EVERGREEN CRES,57990,,,150,1959,CI,Y,04fa3604-816e-4f44-a38d-2dad2641d8f5
-80.4272299104259,43.4300649427075,8674,627,1999/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23047,359,SOUTHILL DR,35260,,,,,,N,934027eb-1ef3-4f3d-93c3-2bc16d3b7415
-80.5292964241049,43.4228520853987,8675,983,2002/08/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5421,220,WESTHEIGHTS DR,42320,,,200,1975,DI,Y,dcc041de-81ee-47b9-be89-95db3ed2430c
-80.4696001063622,43.4489600820039,8676,85,1997/04/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9838,210,STIRLING AVE N,97012,,,150,2013,PVC,N,e2523542-09da-458b-b354-47d3a070bc32
-80.4921097384186,43.4497381453179,8677,1014,1998/08/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6687,24,CHARLES ST W,77534,,,300,2013,PVC,N,7381f61b-b2d5-4ff2-91dd-789f0556af62
-80.5730044736258,43.4439990719948,8678,505,2011/12/15 15:38:27+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,0,NA,NA,0,,,,,,N,7ce0a441-0385-45b6-b915-6c6d1a8c0876
-80.4937289587093,43.4431859647712,8679,1653,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6714,37,MILL ST,98008,,,300,2012,PVC,N,290d4b5f-d58c-4502-94a0-93ddd8327145
-80.5195700024205,43.4242138604201,8680,1422,2009/12/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21132,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6137,306,FISCHER HALLMAN RD,14580,,,150,1962,CI,Y,4da06a66-9bed-425c-b9c9-f8ce89d60a44
-80.4148584408988,43.4413840389031,8681,1039,1997/08/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22429,877,FAIRWAY CRES,83828,,,150,1995,PVC,Y,19bf291a-91a0-4dcc-b30a-6fde011e4f79
-80.4695256462134,43.4421274033141,8682,1379,2009/03/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,6590,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,35,BRICK ST,4430,,,150,1952,DI,N,92fb2859-0587-4ed7-abb6-18414f565212
-80.5275275129508,43.4518181708956,8683,257,1999/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70022,54,GOLFVIEW PL,92678,,,100,1954,CI,Y,3c977bc3-39ff-4b7b-963a-9b78f6758cd2
-80.4753668294874,43.4383930875852,8684,1387,2009/05/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,10575,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9393,,OTTAWA ST S,29620,,,150,1929,CI,N,f0c167bf-6af7-48f1-b565-fd979854e958
-80.4517858010877,43.437249567964,8685,205,2002/10/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13154,46,EMERALD AVE,11930,,,150,1953,CI,Y,94263fd8-6b28-4f4a-9f1c-29ccfd728de3
-80.4387898465332,43.4492001957517,8686,681,1997/03/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11505,102,CONWAY DR,7970,,,150,1966,CI,Y,86530cf9-40ad-413b-83ad-c9653e645cc0
-80.492218062965,43.4469163615541,8687,718,2005/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6729,262,QUEEN ST S,82512,,,300,2013,PVC,N,6998b75c-8190-44a3-8e6c-ebf5a777d1ab
-80.5166755602375,43.4265261879364,8688,605,1999/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6232,18,BIRCHCLIFF AVE,95846,,,150,1963,CI,Y,e9656b80-79e2-4ae9-945f-76ba99b6fdbc
-80.4911701366943,43.4261095421214,8689,954,2000/11/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11621,245,STRASBURG RD,82428,,,450,1972,DI,Y,7c432652-c106-4276-ad74-6e046fbbf480
-80.490476475698,43.4317326170419,8690,734,2006/10/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11614,15,HUGO CRES,20030,,,150,1963,CI,N,d428ba08-3bcc-4a00-91c3-11ad6edf25cf
-80.4899891320914,43.4526934751129,8691,1305,2003/05/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6479,41,WEBER ST W,69530,,,300,2003,PVC,N,12365359-ad7c-493e-81bc-a25bd0182c2d
-80.4844430155691,43.4450148962427,8692,1270,2000/09/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11299,151,CHURCH ST,66570,,,150,2001,PVC,N,24d35cb0-fedc-4c56-ba5a-cab7ce320057
-80.4696803766481,43.4252905168289,8693,1392,2009/06/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,11819,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10748,177,HAYWARD AVE,76729,,,150,1967,DI,N,b8ee4b5a-3f25-439c-aac7-0b084c8f2de7
-80.504464772242,43.4338741284737,8694,337,2005/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20673,62,LAKESIDE DR,133156,,,150,2016,PVC,N,f0661ce3-7b03-444c-aa8c-c7be963539a4
-80.4747416210543,43.4351418178139,8695,1388,2009/05/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,10726,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9387,533,COURTLAND AVE E,78180,,,150,2015,PVC,N,af3608ff-73c3-4ebd-9fa0-590ecf8fb322
-80.5047143212343,43.4322942612942,8696,313,2002/12/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20671,100,BLUERIDGE AVE,3640,,,150,1956,CI,Y,9fa37305-8454-46ed-af11-670387f0df7f
-80.5049085799415,43.4358495330903,8697,949,1999/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6341,1080,QUEENS BLVD,31770,,,150,1949,CI,Y,3762ef37-f617-4a82-ac67-1405638d3544
-80.443571750618,43.395006580503,8698,1364,2009/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4450,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21928,400,PIONEER DR,30870,,,100,1976,DI,Y,9754c545-e1ab-43c4-abf4-b1abda8324ed
-80.4563079453537,43.4329540890382,8699,227,1999/01/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13306,96,SECOND AVE,90616,,,200,1953,CI,Y,65320d7d-cbb2-4f1c-93b8-ad9011208c81
-80.4641484930111,43.4341731935814,8700,483,2000/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40144,39,CARWOOD CRES,13120,,,100,1960,DI,Y,34ab032b-4e6c-419e-9639-222f0deac8a7
-80.5135078162004,43.4272540751913,8701,488,2004/11/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6219,80,CYPRUS DR,90922,,,150,1960,CI,Y,cbc6a376-9d12-40d9-8858-07c7d116ef17
-80.5200100967589,43.4248800110514,8702,576,2005/05/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6138,579,FOREST HILL DR,14820,,,200,1962,CI,Y,e415ba3a-1f7b-41a0-9ef0-e321a60b7ce7
-80.4979857094221,43.4129509171735,8703,1365,2009/02/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4504,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9547,35,BOSWORTH CRES,82894,,,150,1974,CI,Y,19bca201-2c02-472b-a7a7-49cd9a2dbec1
-80.4698018183618,43.4773813054687,8704,1055,2007/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168480,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12566,176,BRIDGE ST E,4648,,,,,,N,31d5c878-7c96-4c1e-b3bb-c8432bea823f
-80.528028411365,43.4402898019528,8705,895,2003/05/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8674,14,DALEGROVE DR,8870,,,150,1972,DI,Y,474e7f3c-5cff-4151-abf0-ec34cba0f043
-80.4370693616451,43.434977613596,8706,1350,2009/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3715,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10777,66,HAROLD AVE,18120,,,150,1961,CI,Y,62a5ae81-c157-4140-bbcc-8c4124e2cad1
-80.5272602932603,43.4459686516646,8707,688,1997/11/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8730,21,INWOOD DR,20440,,,150,1966,CI,Y,053d7c54-2e42-4279-9084-212ec90ab29b
-80.5274117348289,43.4492886955024,8708,375,1997/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1284,34,ABERDEEN RD,290,,,150,1958,CI,N,4e6bdef5-5440-477e-b6a2-e2f69b6e0db4
-80.4334347513878,43.4322091525519,8709,614,2005/10/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22316,66,GUERIN AVE,17780,,,,,,N,08567da9-6286-4485-ace3-3a96dc06994f
-80.4724358194756,43.4552623080424,8710,191,2004/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11278,226,CHAPEL ST,6500,,,150,1953,CI,Y,5b85d3d0-5d75-4525-b883-e1746430bc58
-80.4812824989637,43.4403693297054,8711,1063,2007/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168869,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11659,6,KENNEDY AVE,96852,,,150,2015,PVCO,N,63c7f395-efb5-4ceb-a549-03dc00d89dbc
-80.4712743717551,43.4322690448642,8712,830,2003/10/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11450,,COURTLAND AVE E,8400,,,300,1967,CI,Y,cf4555ce-5b5c-4238-a6dc-560bdbb34ead
-80.4980715027767,43.4129356972039,8713,962,2006/03/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9547,35,BOSWORTH CRES,82894,,,150,1974,CI,Y,ce356830-0886-41e2-9660-99019e52120d
-80.4488827596665,43.4562966642947,8714,1429,2009/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21763,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11564,95,OWEN AVE,29860,,,150,1964,CI,Y,fcacdc21-292e-42f4-bbff-ed6dc199393b
-80.4784201551785,43.4621131125261,8715,1274,1997/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6972,42,JOHNSTON ST,20620,,,150,1951,CI,Y,703599e2-25fc-4ccc-8af1-76712d10b7a2
-80.5076695191238,43.4407393982728,8716,309,2003/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70030,30,BURN PL,5110,,,100,1955,CI,Y,7fd18410-bab8-4448-89a5-40caede07445
-80.4360634501498,43.432909269887,8717,514,2004/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12096,124,WALKER ST,40340,,,,,,N,cf044425-a058-452f-83aa-3961ea2e2b71
-80.4435674598523,43.4449262316375,8718,662,1999/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10808,97,BRADLEY DR,3990,,,150,1965,CI,Y,03775102-d7ba-43b6-ac19-ce0400f7a18e
-80.4543139154519,43.4317760766056,8719,495,1997/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10005,120,FOURTH AVE,133994,,,150,2017,PVC,N,15317861-9d32-461b-b97e-cf80b8fb3449
-80.4349604763546,43.4524453256698,8720,2330,2018/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,203523,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12146,194,HOLBORN DR,19750,,,150,1967,DI,Y,7b29534f-2c76-467c-b99e-38501e529910
-80.4488339411309,43.4266753081039,8721,2331,2018/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,203519,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10953,417,GREENFIELD AVE,17380,,,150,1953,CI,Y,c276243a-10d4-4e22-bac7-0b23233c2779
-80.4716421622662,43.4419737007663,8722,2332,2018/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,203466,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9232,11,OTTAWA ST N,84436,,,150,1952,CI,Y,000bfed1-fb3b-41ce-9b2e-e42c1f51ad45
-80.4364502631586,43.4309474383686,8723,2333,2018/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,203514,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22319,49,FLORENCE AVE,14680,,,,,,N,0136aeca-2cec-429e-8f91-2d0f8d52b087
-80.5275411622745,43.4511639442542,8724,2334,2018/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,202251,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1283,389,UNION BLVD,38550,,,150,1954,CI,Y,4f5978f9-8aae-40de-b549-68921f3f7220
-80.4592995966133,43.4214402661205,8725,2335,2018/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,202160,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10103,1200,COURTLAND AVE E,94494,,,450,1970,DI,Y,7e0dd656-d4e3-47b0-b044-708085415d28
-80.4962791321734,43.4261301130748,8726,2336,2018/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,202069,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6458,20,BARBARA CRES,1570,,,150,1964,CI,Y,272e51e4-1989-4703-aff6-a04b77cc0fe5
-80.4404313412233,43.4519781764115,8727,2337,2018/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,202060,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23217,,OLD CHICOPEE DR,90650,,,200,1967,DI,Y,635a85be-da7e-4c6f-ba8a-eb886d362897
-80.4532531080328,43.4229501425262,8728,2338,2018/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201923,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21840,205,WOODHAVEN RD,43910,,,150,1954,CI,Y,a1c64b92-3f38-4597-89bb-19959cffad53
-80.4605677983742,43.4252326212028,8729,2339,2018/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201812,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10060,270,KIPLING AVE,39050,,,150,1959,CI,N,ce7a335a-2633-47e5-bf75-2fa02e86359f
-80.4522628727796,43.4062894158972,8730,2340,2018/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201813,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21849,101,SASAGA DR,133812,,,300,1965,CI,Y,bd0c6d89-59e9-497d-a0d5-35d212c7edda
-80.4518714357831,43.4263366023861,8731,2341,2018/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201811,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9981,264,EIGHTH AVE,140394,,,,,,Y,8380c323-791d-40e4-b14f-223e6ecc4d16
-80.471529016132,43.4528623856159,8732,216,2000/06/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11274,237,KRUG ST,134498,,,300,2017,PVC,N,b9b29f8f-f48d-4522-92b9-24baa6a4c8c6
-80.4797283813303,43.431328441605,8733,2152,2015/11/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,147435,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,11743,436,OTTAWA ST S,95460,,,,,,N,83d36948-db05-4ecc-a5cc-a25781ae87d8
-80.4668898738829,43.4319983100123,8734,991,2001/07/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11460,184,CARWOOD AVE,5700,,,150,1958,CI,Y,c19490e5-4b82-487f-8035-e8e3e6c05eb8
-80.4552730549403,43.463371672853,8735,592,1997/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70315,48,PLAZA CRT,30980,,,150,1962,CI,Y,0c75c3c7-9325-43e5-b370-280bb96a0944
-80.4518590894827,43.4308834062243,8736,1249,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,1160,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10003,116,SIXTH AVE,35150,,,150,1953,CI,Y,652ce8d2-588a-4cae-876d-147390a0ef4f
-80.45308632556,43.4670892246768,8737,994,2000/08/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10332,7,FORFAR AVE,15110,,,150,1977,DI,Y,b0919a5b-917b-460f-b276-2d6bb4a5a9e8
-80.4805053963352,43.4306623130979,8738,267,2005/07/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11743,473,OTTAWA ST S,29660,,,,,,N,346376f6-1b5e-41dc-9b2a-bbe387e68717
-80.518907837166,43.4457213804225,8739,743,2006/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1257,325,GAGE AVE,82752,,,300,1964,CI,Y,fa19d319-4d92-4838-87c3-0ec015e93286
-80.4623741731143,43.4513648814166,8740,434,2003/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9925,56,WEDGEWOOD DR,41460,,,150,1958,CI,Y,04970815-1513-4ba3-bd3d-04a286d165d2
-80.4628961639097,43.4433844171728,8741,34,2003/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10138,175,SHELDON AVE N,34670,,,150,1946,CI,N,7ae608de-207b-459d-9767-93f7d13e1a6d
-80.5113325547911,43.4233226343993,8742,620,1997/10/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6227,41,RUSKVIEW RD,33760,,,150,1963,CI,Y,6c230cc7-73aa-4e78-b890-0ee85b9ecbef
-80.4543404194245,43.4317319149998,8743,479,2006/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10005,120,FOURTH AVE,133982,,,150,2017,PVC,N,732d6672-8aed-4609-945e-0541c56fa5fb
-80.4464146861472,43.4586846465217,8744,760,2000/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15927,80,LORRAINE AVE,24260,,,150,1965,DI,Y,6cbdc470-7a03-4579-8d1a-0cbb9044d574
-80.4923847642839,43.4686069114504,8745,1290,2004/12/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10586,448,ST LEGER ST,23740,,,150,1952,CI,Y,14f8fd0f-274f-44ec-b02e-ce774472731f
-80.4780128717226,43.4803873482429,8746,1007,1998/10/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13090,42,BRIDGE ST E,489,,,,,,N,dd8961e3-db03-4d43-9b7c-70f3c0496303
-80.4572424079979,43.4601401467237,8747,525,2006/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15729,348,ROSEMOUNT DR,33460,,,150,1961,CI,Y,b922eb40-feab-4d7b-8778-4a73f17d813e
-80.4370740253812,43.458440169489,8748,716,2004/04/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23176,206,INDIAN RD,20280,,,150,1967,CI,Y,d27f71ca-3123-470f-bc33-01a181faed90
-80.4511007673365,43.4543076269104,8749,2146,2015/10/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,145835,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23147,7,OWEN AVE,17830,,,200,1964,DI,Y,b8306ad2-64ba-4f77-8700-6ae143a97e31
-80.4210462266951,43.4276363980229,8750,2147,2015/10/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,145866,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22309,415,MORGAN AVE,27380,,,200,1971,DI,Y,08111eb0-c278-4d31-a481-5653915e6e45
-80.4695323084407,43.425342512105,8751,2148,2015/10/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,146587,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,10748,177,HAYWARD AVE,76729,,,150,1967,DI,N,2f232fb0-9084-4e65-85c1-f86ad5b82a81
-80.4390756294178,43.4578498355175,8752,2149,2015/10/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,146761,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15094,116,QUEENSTON DR,31900,,,150,1966,CI,Y,e18293c0-0c35-4e6d-befa-aab1a0ddc68a
-80.4690620153559,43.4255076537882,8753,2150,2015/11/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,147407,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,10748,177,HAYWARD AVE,58030,,,150,1967,DI,N,dfa6740d-7986-4bb9-b255-657ccecc9395
-80.5130485099082,43.4354104851111,8754,2151,2015/11/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,147158,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21017,10,OVERLEA DR,83342,,,450,1964,CI,Y,314e0326-abcc-4057-bc29-852cd5fe6bd3
-80.4473643223527,43.4252686919487,8755,2298,2017/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,198633,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,104864,50,FAIRLAWN RD,13800,,,150,1964,CI,Y,4cf1edab-bf88-4bba-a3d9-786d9643efe4
-80.5431225568613,43.4133960373115,8756,2318,2018/02/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,205848,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21187,8,SUGAR MAPLE PL,37010,,,150,1981,DI,Y,4baf8eb0-654a-4e39-a58c-e4a212758d99
-80.5431026914148,43.4133786298339,8757,2319,2018/02/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,205971,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21187,8,SUGAR MAPLE PL,37010,,,150,1981,DI,Y,73dfc54f-01bd-4132-995d-c25c05fe8ec9
-80.4525066699481,43.4305120753938,8758,2320,2018/02/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,205727,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9999,299,CONNAUGHT ST,7860,,,150,1953,CI,Y,686d6209-4d44-4404-a6e0-ff9410f82ffc
-80.4453043386942,43.4271015163071,8759,2321,2018/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,205283,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10951,30,TRAYNOR AVE,38190,,,150,1958,CI,Y,b93ba918-3eb3-41ed-a185-bf16ec5588a4
-80.4974814651808,43.425290897304,8760,2322,2018/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,205282,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6459,190,AVALON PL,1230,,,150,1958,CI,Y,610771bf-b5ea-492d-928c-d2674f421bd0
-80.4370112012589,43.4464546322582,8761,2323,2018/02/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,205280,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13180,84,KENORA DR,21110,,,200,1966,DI,Y,8d5eb472-3e57-4ebf-8311-e9ef80d0bed9
-80.440077138775,43.4468152966855,8762,2324,2018/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,204975,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23238,30,WAYNE DR,40740,,,150,1966,CI,Y,4579d66d-9f6e-4e06-a4d7-c56037a74df7
-80.5271134441145,43.4453764564198,8763,2325,2018/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,204951,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8733,86,WESTWOOD DR,43020,,,300,1966,DI,Y,1c107cf7-677b-44da-8a93-2074cd389cf9
-80.4516445196018,43.4526864682143,8764,2326,2018/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,203778,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10222,119,HICKSON DR,18670,,,200,1960,CI,Y,4aeafe83-f412-4b50-8706-ff65353a3296
-80.4534871395447,43.4281625602419,8765,2327,2018/02/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,203717,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13293,291,GREENFIELD AVE,87892,,,150,1953,CI,Y,7a958fc4-f9ec-4bf2-9564-050f97918996
-80.4480252544084,43.4606312932837,8766,2328,2018/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,203718,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15913,4,CHAMPLAIN CRES,7740,,,150,1966,DI,Y,e31dd27b-373b-4a13-a7ab-3af5d30f2121
-80.4537918660262,43.4303722925739,8767,2329,2018/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,203618,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13294,156,FIFTH AVE,14350,,,200,1952,CI,Y,1ed48436-eac4-4c21-a107-11acc6127eac
-80.4703381077321,43.4426585122275,8768,171,2002/12/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11696,15,OTTAWA ST N,29200,,,150,1952,CI,Y,64aa5e48-5dd3-4cea-bc83-f015eb689efd
-80.4551502886221,43.438688504413,8769,226,2003/01/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13245,271,PROSPECT AVE,31140,,,150,1953,CI,Y,79c1371d-8474-4f6c-b5e7-eafb919529ac
-80.5141935980766,43.4272675203351,8770,487,1999/10/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6223,98,CYPRUS DR,8790,,,150,1960,CI,Y,5c718667-6ad6-44cb-9a07-ffca3e0b223d
-80.4826579594926,43.4182273702733,8771,961,2003/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10834,556,STRASBURG RD,36660,,,150,1973,DI,Y,b150784f-b466-4d08-a762-ea3a3ae6e2ab
-80.517133098147,43.451934199307,8772,1687,1992/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40181,651,BELMONT AVE W,79022,,,300,2013,PVCO,N,b74fed70-63ed-4ec0-89cc-aaa2f63f7b6c
-80.484577449847,43.4835148569681,8773,426,1997/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13058,33,WOOLWICH ST,98342,,,200,2011,PVCO,N,bdb35ac0-5068-46c7-9bae-05e87cc80f1f
-80.4554256058458,43.3963629816317,8774,1101,2007/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169849,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21762,42,BIEHN DR,86632,,,200,1976,DI,Y,942bea18-dac5-4c9d-b7ee-6f41dd3068eb
-80.5057118700644,43.4341544585357,8775,1371,2009/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,5273,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20672,95,VISTA CRES,133140,,,150,2016,PVC,N,ff98cdaf-5d05-476a-a90d-4d7394c244e7
-80.466040119808,43.4277934449639,8776,243,2004/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9405,44,WALTON AVE,40390,,,200,1953,CI,Y,abe82b8a-2f3e-4356-8ffd-0137427f6ad2
-80.4446228459656,43.4451145326779,8777,665,2003/03/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10808,74,BRADLEY DR,3990,,,150,1965,CI,Y,09f5032c-8934-4399-91af-b439e3ab9947
-80.4728898173709,43.4508981494234,8778,93,1997/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11490,168,MERNER AVE,98392,,,150,2014,PVCO,N,27f44353-16d6-44bc-88fb-05e336eca690
-80.4844749989986,43.4841469189163,8779,428,2005/12/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13057,53,WOOLWICH ST,98344,,,200,2011,PVCO,N,044dab5a-8dd2-46c7-ad26-6de7d2689b6d
-80.4655492676259,43.4343165489209,8780,990,2002/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,600484,113,CARWOOD AVE,5720,,,150,1960,CI,Y,fc9cb281-6c01-47c7-8c63-5976b0ef4fb6
-80.4187572151582,43.4247119760456,8781,985,2004/02/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22225,92,WOODVIEW CRES,12950,,,150,1981,DI,Y,05878ce0-ac30-4712-80de-0e62dbcca6da
-80.5183149039312,43.4459531267251,8782,897,2000/10/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1257,325,GAGE AVE,15840,,,300,1969,CI,Y,3432139d-705e-491d-976c-213fa5b80a57
-80.4368078818628,43.4328443387478,8783,506,2000/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10771,81,KINZIE AVE,22490,,,150,1960,CI,Y,92380a47-c8bd-484f-a87c-eaffc935184c
-80.4873469755081,43.4377288762532,8784,1686,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11387,363,STIRLING AVE S,97938,,,300,2012,PVC,N,b6b5a9af-ac1f-4c06-928a-f97df7354bbd
-80.517833387336,43.43129747636,8785,828,2003/12/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20741,4,BONNYLYN DR,3770,,,150,1967,CI,Y,d0141c81-909a-41e7-9efc-87ff11b703be
-80.4665015492669,43.4576589103103,8786,189,2004/12/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9872,172,BRUCE ST,4950,,,150,1953,CI,Y,30325fe5-1e54-4e5e-91c6-fed82a58221c
-80.4716340868433,43.4544600904896,8787,1382,2009/03/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,6949,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11280,119,MELROSE AVE,26260,,,150,1953,CI,Y,8996387b-5f26-4410-8c88-8f3ceb3c4b99
-80.5010145579406,43.4394837223321,8788,1669,1986/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9162,11,SPADINA RD W,35450,,,150,1927,CI,Y,785c790b-bb0d-4e2a-b758-37e2115469cb
-80.4900181795248,43.4775616579898,8789,1256,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,2294,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12586,66,LANG CRES,24390,,,150,1948,CI,N,1098da2d-de7d-49ed-a3a0-d7970f0151ad
-80.4739526280394,43.4396433919581,8790,43,2002/12/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9382,89,OTTAWA ST S,29630,,,150,1923,CI,N,decf92a4-4498-4e16-ac9b-afa2d02b450d
-80.4733497303023,43.4721678261305,8791,1027,2001/03/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12649,,RIVERBEND DR,80156,,,300,1993,DI,Y,8d75de3f-50b0-453e-aef4-4ca374cf2b26
-80.5134087975252,43.4254531079352,8792,510,2005/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6224,144,RIPPLEWOOD CRES,88076,,,150,1960,CI,Y,63dc1ba0-b79d-4ce5-bbeb-f3e641d116a8
-80.5245557348132,43.4321976632163,8793,1226,2008/08/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,199096,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6104,780,HIGHLAND RD W,18970,,,300,1964,DI,Y,c694682f-cffc-4cc9-bf72-9f11458d23a9
-80.4503978763981,43.4265309662191,8794,542,2001/12/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9978,230,NINTH AVE,27830,,,200,1961,CI,Y,7cede1a0-fef1-404b-8045-b48531629f88
-80.4895185845332,43.4739362799816,8795,124,2002/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7083,467,LEANDER PL,23730,,,150,1949,CI,Y,e76f7d44-f7b5-4bc1-8fa7-bd502a102805
-80.5354661870978,43.442356470395,8796,1231,2008/10/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,202474,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5510,295,WESTWOOD DR,42920,,,300,1969,DI,Y,987ba584-1a8a-4189-b9e1-d6732648adea
-80.525643402542,43.4205548730717,8797,921,2006/07/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5433,154,MCGARRY DR,88650,,,300,1969,DI,Y,a955d74b-08d0-4211-9534-4c825647f042
-80.440516244524,43.4575840786821,8798,1185,2008/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,187954,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23174,43,KINGSTON CRES,94040,,,150,1966,CI,Y,359ec87b-112a-4caa-9b35-f1fdb2ea28f9
-80.4435163312781,43.4555905740402,8799,851,2003/10/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23224,11,OLD YORK CRES,28590,,,150,1967,DI,Y,2d514337-c0a5-4898-8857-59d06f3e49e9
-80.457141378405,43.4259253194707,8800,181,1997/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22970,78,BROADMOOR AVE,62530,,,150,1999,PVC,N,5444c0e2-0b25-4f0a-b5fd-a72ae4ae9cc5
-80.4512971132025,43.441645288455,8801,459,1999/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13222,228,ROSS AVE,33550,,,150,1959,CI,Y,e6f2e207-b179-4812-9780-fc2d49f4ffca
-80.4791386181711,43.4327082240632,8802,128,1998/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10877,395,OTTAWA ST S,29680,,,,,,N,4314f748-ee67-4cc1-bc86-b372b21a189d
-80.5136686983761,43.4463391340296,8803,1316,1999/05/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1254,455,BELMONT AVE W,2000,,,300,1957,CI,Y,ce550b64-7e0e-408b-9c23-9314eaba7368
-80.4470490887228,43.3990531698304,8804,841,2003/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21992,,HOMER WATSON BLVD,85712,,,300,1967,CI,Y,729545e3-18bb-407b-aa22-a3133f4b98f6
-80.4652207256086,43.4578402448426,8805,1390,2009/06/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,10862,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9884,24,CAMBRIDGE AVE,5250,,,150,1954,CI,Y,027ecfb4-ab56-4235-b40c-fcc4872be434
-80.4516280080801,43.4267540226297,8806,326,2005/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9981,254,EIGHTH AVE,11630,,,150,1956,CI,Y,fb130fc4-b9b6-42af-98b2-9ac0f79ea140
-80.5164405766304,43.4271503204792,8807,604,2006/03/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6111,160,CYPRUS DR,8780,,,150,1963,CI,Y,5f566e78-5e00-42d4-9018-54173c339ddf
-80.5065972594524,43.4298772823321,8808,472,1998/11/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70088,54,EVERGREEN CRES,57990,,,150,1959,CI,Y,fc7d1940-04e4-4d2d-82d0-5852dee94b40
-80.4480791122613,43.4459813661196,8809,1213,2008/03/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,190260,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23155,18,ASKIN PL,1100,,,150,1965,CI,Y,f6ebe74d-9483-4da5-ba70-a3af155e164e
-80.4477371823279,43.4519759153936,8810,539,2002/03/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11586,10,LINTON PL,23980,,,100,1961,CI,Y,4931e803-3b4a-4edf-ae40-d22c229aee22
-80.4816201791625,43.4704511498893,8811,125,2004/11/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10394,400,MAPLE AVE,97188,,,300,2015,PVC,N,f6204e20-7182-4a66-b682-ebfa1494dd39
-80.5069317172263,43.4282909915833,8812,1372,2009/04/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,5288,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6506,203,WESTMOUNT RD E,96098,,,200,1957,CI,Y,a46ba40e-b51f-4c46-9c78-e08c472bb7bd
-80.4463155660596,43.4524739914038,8813,625,1998/03/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11567,69,SECORD AVE,34220,,,150,1963,CI,Y,6a9b583f-a217-46e6-bf46-159a240800fe
-80.4549410710889,43.4240732296451,8814,1572,2011/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39210,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22971,237,WOODHAVEN RD,43900,,,150,1954,CI,Y,125ac6e3-e7d7-464a-9cd5-b0e56212dba7
-80.468952843576,43.4507591717821,8815,1611,2011/02/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40761,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9845,301,PANDORA AVE N,133122,,,150,2016,PVC,N,805c8af9-18d7-456e-a295-cca99048e34a
-80.4579538035621,43.4607802992549,8816,1722,2012/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,59665,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15729,312,ROSEMOUNT DR,33460,,,150,1961,CI,Y,24e01d9d-4adb-47fa-948e-fd7b1cd4f04b
-80.4843796757305,43.4702074461691,8817,1723,2012/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,59646,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10381,351,LANCASTER ST W,23310,,,450,1937,CI,Y,da7aaed9-b6ee-485c-be42-77b08f4c0e8f
-80.4420327895094,43.4601803626597,8818,1724,2012/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,59669,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15923,180,LORRAINE AVE,24310,,,150,1968,CI,Y,6ec45e91-5fb6-4228-b45a-0a77236326fe
-80.5274516129129,43.4499282656419,8819,1725,2012/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,59675,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8612,287,CLAREMONT AVE,7280,,,150,1956,CI,Y,34ed3796-d06f-4f63-8a84-8a09ed77486d
-80.5381469572522,43.4181310539061,8820,1726,2012/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,59810,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5397,38,HOMESTEAD PL,19860,,,150,1979,DI,Y,8663e653-62cf-4e74-91b2-b00a99b205fb
-80.509926222045,43.4180968811212,8821,1727,2012/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,59956,,UNKNOWN,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6293,25,VALLEYVIEW RD,38980,,,150,1953,CI,Y,a737780c-578c-489d-8065-a261b05a8bcc
-80.4572504111072,43.4513974871301,8822,1728,2012/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,59957,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22879,204,MANCHESTER RD,85458,,,150,1962,DI,Y,5baefc1d-8bec-4d09-a589-fe88560ed229
-80.4828125832726,43.4350800900495,8823,1729,2012/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,60002,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10899,,MILL ST,26750,,,,,,N,c62309c7-5fb8-4e4d-962b-36e4516f3d6a
-80.4754984843389,43.4340292163776,8824,1730,2012/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,60003,,UNKNOWN,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11455,526,MILL ST,26700,,,,,,N,2ac3e094-b905-424b-bd22-782360116203
-80.4581603368348,43.4598317296615,8825,1731,2012/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,60010,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15747,75,ELKINGTON DR,11710,,,150,1959,CI,Y,9f491c09-9db7-4baa-aa59-ac01e3d26843
-80.4607218250417,43.4528299351767,8826,295,2002/12/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10154,130,DONALD ST,9520,,,150,1955,CI,Y,91ca942a-3764-4166-96a0-b792bbd7d735
-80.5251938813299,43.4392972162073,8827,1385,2009/05/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,9390,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8727,58,HAZELGLEN DR,18310,,,300,1969,DI,Y,d6fb483c-1cac-4f71-93f7-46d1856a58dd
-80.5022688366983,43.448893717745,8828,1299,2002/10/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8774,154,VICTORIA ST S,81796,,,600,2004,CPP,N,40ab37c7-6a15-41fd-8e4a-865f147e970c
-80.5017766845109,43.4264279378286,8829,415,2002/12/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6564,91,STONYBROOK DR,36530,,,150,1958,CI,Y,710b8f9b-357a-4b9f-9f0c-3c9e91a8345e
-80.4319170104201,43.4321656422053,8830,934,2000/12/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23060,137,JANSEN AVE,20580,,,150,1970,CI,Y,c3dfb7d8-9678-4dae-a637-1d9d2039ae63
-80.5301088313532,43.4418983440438,8831,884,2006/08/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8672,198,HAZELGLEN DR,91262,,,300,1968,DI,Y,3792b77b-ea5a-43ec-94fa-6dda8a665ce3
-80.5006992217916,43.438675611161,8832,1671,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8654,904,QUEENS BLVD,82324,,,150,2014,PVC,N,03db97af-61a0-40a3-979a-efd34f4b0853
-80.5294307383052,43.4173874990754,8833,960,1998/09/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5642,61,ROYAL ORCHARD DR,33660,,,200,1973,DI,Y,5415045d-db6a-4d53-bce8-4f621fb0a5b4
-80.4686560945527,43.4447385611542,8834,422,1997/06/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10185,375,WEBER ST E,40960,,,,,,N,38f00da0-a590-44f8-bfcd-f368830c694c
-80.4807233310753,43.4843080920815,8835,1198,2008/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189295,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13055,41,HILLCREST LANE,79756,,,150,1979,DI,Y,d83619fc-b230-4840-ba60-9b0c91835135
-80.4684317602569,43.4426609092628,8836,163,2001/02/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,62,BRICK ST,4430,,,150,1952,DI,N,59dce886-88e5-45fd-a26b-f78bd1180c98
-80.5382497876829,43.4415200496885,8837,910,2001/11/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21148,353,WESTWOOD DR,42900,,,300,1969,DI,Y,b9aacb83-dfa9-451c-a938-38520a77f85a
-80.4576937879672,43.4612282983983,8838,524,2006/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15731,63,BURLINGTON DR,5070,,,150,1961,CI,Y,dca9a713-c0f1-42b5-987b-2ccdf544868c
-80.4748311970475,43.4339273558974,8839,60,2001/12/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11455,530,MILL ST,26700,,,,,,N,fc652dcb-7f77-42fb-a57d-b0971eeb2d03
-80.5066170443415,43.4299377439585,8840,1640,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70088,54,EVERGREEN CRES,57990,,,150,1959,CI,Y,a365f61a-a1f0-4e53-874e-abedb6b25515
-80.4999070409587,43.4637610143006,8841,95,2005/03/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11167,110,ELLIS AVE,77192,,,150,2011,PVC,N,692c1898-0ee2-46d3-9eb5-df068d420e4b
-80.4871367492218,43.4518293691828,8842,1238,2008/11/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,203432,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6770,15,WEBER ST E,40770,,,,,,N,75fd7a3a-fec6-4d04-9998-9ae6ee42d46f
-80.4459079104776,43.4596030238599,8843,1263,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,2347,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15930,144,STRATHCONA CRES,85102,,,150,1965,DI,Y,5639bc9a-f7e1-4811-9ee6-30b9c3b586f0
