X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.4313980615871,43.4343004225109,8844,709,2000/04/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23065,146,THALER AVE,85016,,,150,1967,CI,Y,b809e155-137e-4555-92b2-9eb299bf9ee7
-80.4763432706932,43.4831786293908,8845,642,1997/07/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12639,28,PRINCE ST,31100,,,150,1964,CI,Y,49d1515e-452a-47ce-aedd-a901c70b0e0a
-80.4923937105767,43.4548382067037,8846,813,2000/11/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6667,110,WATER ST N,69315,,,300,2008,PVC,N,9bdb15a5-80c5-4e4b-aae6-2d2febc9038d
-80.497823639626,43.4260078009084,8847,634,2000/10/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6458,66,BARBARA CRES,1570,,,150,1964,CI,Y,debd4273-6999-4b8e-83fd-efdeb357ac95
-80.5055724140089,43.4251470481007,8848,603,2005/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6237,195,STONYBROOK DR,36520,,,150,1962,CI,Y,54081f82-8e93-4ff6-add5-ed7d409a5495
-80.4368916994326,43.4544247854921,8849,846,2003/12/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23184,40,MCGEE AVE,26010,,,150,1967,CI,Y,aa3fe3bc-0b11-4e4b-8a68-0f88e0fc497e
-80.4661724840379,43.4380814380746,8850,1897,2014/03/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,98124,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10067,630,ROCKWAY DR,33050,,,300,1935,CI,Y,6fe1727f-a553-44a9-84cc-858323b87e8d
-80.4577843510515,43.4418526354573,8851,1898,2014/03/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97848,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13264,123,FAIRMOUNT RD,83172,,,,,,N,8e708729-ea9b-47ab-8600-c978b971135a
-80.4459674728223,43.4455961346164,8852,1900,2014/03/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97767,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11009,131,MIDLAND DR,89534,,,150,1965,CI,Y,50992363-598f-4814-be6e-ec9f78e1da98
-80.4618686384233,43.4264302370746,8853,1901,2014/03/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97762,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22959,209,VANIER DR,39040,,,200,1953,CI,N,ca2c4fa4-9b39-4a63-8931-20952dc21613
-80.4704607331539,43.4424509927248,8854,1902,2014/03/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97666,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,23,BRICK ST,4430,,,150,1952,DI,N,6dd8c375-eb5a-426c-8f85-074998436fd3
-80.4858853902633,43.4512016334304,8855,1903,2014/03/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97665,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6759,39,WEBER ST E,40800,,,,,,N,163f6511-8798-44b3-b8e5-87acc20051f8
-80.471568800563,43.4508648700633,8856,1904,2014/03/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97519,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11492,250,EAST AVE,11030,,,300,1949,CI,Y,0f430029-c054-4ba7-9afe-80c80e10ce6a
-80.458774683856,43.4502702527716,8857,1905,2014/03/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97487,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22902,116,DEERFIELD AVE,9090,,,150,1958,CI,Y,b104ee33-0d93-4ec5-8da8-cde861a7d168
-80.4934124506176,43.4130220817087,8858,1906,2014/03/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97393,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9133,33,RADCLIFFE DR,32030,,,200,1974,DI,Y,35ff62db-1ad2-414b-ab82-75a144cc7086
-80.4582030264148,43.4564073675646,8859,1907,2014/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97249,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9949,26,WANDSWORTH PL,40410,,,150,1953,CI,Y,fa393bbe-cf1f-4550-ace3-a7b2a8b5509c
-80.4704301138474,43.4533561573931,8860,1908,2014/02/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97196,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11272,156,MELROSE AVE,26270,,,150,1953,CI,N,c0bb8319-d3fa-4921-a93c-e865d3784958
-80.5088561727924,43.4169736199338,8861,1909,2014/02/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97194,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6412,69,NINE PINES RD,27810,,,150,1960,CI,Y,da2ea173-4a76-427c-8ffc-9eb2c0e4248b
-80.4724863449249,43.4783564550328,8862,1910,2014/02/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97023,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12634,116,BRIDGE ST E,97312,,,150,2015,PVC,N,b74bf56f-d096-4704-9266-a003f98389c2
-80.4826067000131,43.4722680485337,8863,1911,2014/02/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97115,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6991,461,MAPLE AVE,25160,,,150,1949,CI,Y,4ada54f9-23b0-4644-8633-a15e6a29161b
-80.4839803708363,43.4607948283607,8864,1912,2014/02/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96960,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7043,414,WELLINGTON ST N,41630,,,100,1916,CI,Y,6fd94840-37ac-4f57-a387-bafbfd177a9f
-80.4594628900121,43.4440944600597,8865,1913,2014/02/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96939,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22848,271,SHELDON AVE N,34680,,,150,1946,CI,N,d99baaa9-a707-4570-9a17-814c064e4bf3
-80.5008590669923,43.4343424488955,8866,1914,2014/02/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97041,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20981,,BELMONT AVE E,64370,,,450,1951,CI,Y,2c5b5291-db9c-442a-8076-9025220b047a
-80.496075983278,43.4257908174132,8867,1915,2014/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96614,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6458,6,BARBARA CRES,95640,,,150,1964,CI,Y,f3f0a36b-2460-4961-90c6-5f1ec8b6b9a4
-80.5293096858979,43.4202925953502,8868,1916,2014/02/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96918,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5635,298,AUTUMN HILL CRES,1120,,,150,1973,DI,Y,36efff88-f702-4cb6-88f0-ef1c745854a2
-80.4469280686779,43.4282532440553,8869,1917,2014/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96925,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10958,16,WOODHAVEN RD,43970,,,150,1957,CI,Y,422b5263-7e0d-46de-8451-c6ef3daf7c70
-80.4876171005531,43.4776160575483,8870,1919,2014/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96926,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13068,36,LANG CRES,23480,,,150,1948,CI,N,6b2d7c5d-fa02-4845-a513-d6995f494d44
-80.4620023720972,43.4845153106588,8871,1921,2014/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96825,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13044,10,SCHOFIELD DR,34030,,,150,1967,CI,Y,24152f1a-bb49-4781-a6bb-9491918346c0
-80.4693624667923,43.4505896906974,8872,1922,2014/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96679,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9845,291,PANDORA AVE N,133122,,,150,2016,PVC,N,452f2b98-9099-4de4-9195-ea7ac9bed39e
-80.5411093289125,43.4434380726006,8873,1923,2014/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96563,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20610,423,GLASGOW ST,16320,,,300,1975,DI,Y,d62cef09-8462-4441-8318-48f08046b49d
-80.4283648257925,43.4284924133929,8874,1924,2014/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96646,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23047,407,SOUTHILL DR,35260,,,,,,N,f38840bd-7b6d-4096-af6c-202e263184f4
-80.5182569109667,43.4420134711067,8875,1925,2014/02/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96609,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1223,34,WEICHEL ST,41490,,,150,1963,CI,Y,59e6efca-267e-4099-8d17-4b867ca74dba
-80.4477534058159,43.4268826942003,8876,1926,2014/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96554,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10958,66,WOODHAVEN RD,43970,,,150,1957,CI,Y,e00204ba-865d-4e75-80ff-47187865b67e
-80.4880143983183,43.4507268653523,8877,1740,2012/06/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,66765,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6743,8,DUKE ST E,63740,,,300,1991,DI,N,e14637e0-516c-4ed4-966b-6fc1c514d931
-80.490097270119,43.4720059449021,8878,1741,2012/06/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,66715,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7085,48,VALEWOOD PL,38960,,,,,,N,2f271364-5fd1-480f-a4f8-e57f2747e571
-80.4760754127571,43.4676863211439,8879,1742,2012/06/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,67573,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12659,976,GUELPH ST,17720,,,150,1957,CI,Y,86c810c4-29cf-4021-93ed-fefc981e5f88
-80.5011401405147,43.4537792581654,8880,1744,2012/07/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,68413,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1734,600,KING ST W,21450,,,250,1889,CI,N,58a443e8-2f43-4e36-a605-97671093936e
-80.4559810949638,43.4209847883231,8881,729,2001/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21858,551,VANIER DR,39090,,,200,1961,CI,Y,e780617c-5de3-4258-9f48-1bfa060ad399
-80.5298266432752,43.4244775385242,8882,1223,2008/06/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,195907,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5421,170,WESTHEIGHTS DR,42320,,,200,1975,DI,Y,d2716d51-8a67-4708-8f52-082cbca74989
-80.5086451760092,43.456164310081,8883,8,2001/08/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11061,787,KING ST W,21390,,,250,1889,CI,N,2b819ce3-bea8-43ee-b03d-459e81a6aa95
-80.4971390993662,43.4293048817386,8884,353,1998/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6456,19,GREENBROOK DR,17290,,,300,1957,CI,Y,06f136f5-8937-487b-9e30-61de90091304
-80.4695220550465,43.4500818145223,8885,248,2006/07/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9840,15,LIBERTY AVE,77126,,,150,2012,PVCO,N,592a0950-ae4d-42f2-9543-a0bd8cabc175
-80.4451467347785,43.4273878982144,8886,376,2006/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10951,26,TRAYNOR AVE,38190,,,150,1958,CI,Y,710c9db3-2a34-4fd2-b2da-a83feff75e18
-80.5088444218182,43.4531270461173,8887,46,2004/06/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8854,316,PARK ST,88946,,,200,2010,PVC,N,d26c6509-6a84-43aa-8600-1f94c01b7dcb
-80.5225329014624,43.4272265885811,8888,1067,2007/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169022,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6180,200,FISCHER HALLMAN RD,68709,,,450,1980,AC,Y,0472bcca-951d-4fad-9624-c9f45cdab7f2
-80.4459439907696,43.4626335301587,8889,686,2003/12/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10273,23,HALIFAX DR,17800,,,150,1966,CI,Y,23a3e7a1-88bb-4fe7-a2cc-bb9dd2c57645
-80.5259084974374,43.4373166669793,8890,1348,2009/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3596,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20622,11,MONTE CARLO ST,27050,,,150,1988,DI,Y,6893ecfc-a631-42f2-bf96-10f06c8bf447
-80.4685273008074,43.4509352370271,8891,149,2003/02/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9845,312,PANDORA AVE N,133122,,,150,2016,PVC,N,68afc983-c1fe-4e17-8782-b7d88bc52fbb
-80.4393840592366,43.4430605977806,8892,740,1997/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13197,179,RENNIE DR,32170,,,150,1963,CI,Y,724a3a54-6b30-4698-9f5e-65240f69a9ec
-80.5015293013007,43.4191943867622,8893,978,2006/04/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6352,675,WESTMOUNT RD E,95310,,,300,1968,DI,Y,98074c6a-0597-41cf-8591-b9a7f99a9fb5
-80.5294183477169,43.4420596616615,8894,900,2000/09/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8672,182,HAZELGLEN DR,18280,,,300,1968,DI,Y,88340a23-a95d-4720-aedb-d64ab40123bb
-80.514213418346,43.4247717503302,8895,607,2001/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6232,82,BIRCHCLIFF AVE,2860,,,150,1963,CI,Y,7025fd48-d43c-44e6-9f6f-662c9474578b
-80.4691914927194,43.4575182287226,8896,207,2005/02/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9874,16,FIFE AVE,14330,,,150,1953,CI,Y,6a274b65-1e1d-427b-a7c3-14e644e37897
-80.4501035898585,43.4227281486621,8897,825,2003/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21838,78,BELWOOD CRES,88828,,,150,1967,CI,Y,de9b27a2-9cbd-4edb-893c-b8a270a1db4f
-80.4413514845355,43.4560894149175,8898,675,2002/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23231,58,TECUMSEH CRES,88910,,,150,1965,CI,Y,033aa349-1a6e-40f1-808c-51237ba298af
-80.5279650385104,43.4231557926447,8899,1251,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,1645,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5616,131,SILVER ASPEN CRES,35010,,,150,1972,DI,Y,0128db0c-a79a-498e-8a48-8d52171b049f
-80.4567651702624,43.4343174511476,8900,371,2006/11/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13173,55,FIRST AVE,14390,,,150,1957,CI,Y,3c9c9999-b820-4647-b6f0-4c0c7c6b1dc4
-80.4576837897816,43.4232896043414,8901,196,2003/02/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22973,191,CLARK AVE,76011,,,150,2008,PVC,N,b719a47f-cb90-44fe-a0b5-5ee591547806
-80.4617396003169,43.4381029600039,8902,78,2004/07/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10070,1668,KING ST E,21870,,,100,1937,CI,N,98c04975-fd6d-4636-b93e-7becb901433b
-80.4741232551701,43.4424583236709,8903,1016,2001/01/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11693,51,BORDEN AVE S,3880,,,150,1925,CI,Y,0d1af077-de42-484c-8982-70a3a26bcae7
-80.5296147593468,43.4266809008019,8904,1995,2014/06/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,103041,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5425,1707,QUEENS BLVD,90106,,,200,1975,DI,Y,d89c2b7c-1ccc-4c47-8756-375794c10a5b
-80.46544882405,43.4424978259714,8905,1996,2014/06/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,103581,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11705,600,WEBER ST E,40980,,,,,,N,9bb2bf09-f0c4-4b96-8d27-66a1e193da5e
-80.4571999446233,43.4515775715255,8906,1997,2014/07/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,103911,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22879,204,MANCHESTER RD,85458,,,150,1962,DI,Y,40de04f7-bd59-4a0d-b27d-281a31bedba2
-80.5167192008992,43.4052689675683,8907,1998,2014/07/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,104246,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40281,3,BERRY MOSS ST,62930,,,150,1999,PVC,Y,d9b8bfeb-6350-4bbb-ac6e-cd07942303ea
-80.5259185201122,43.4414488097995,8908,1999,2014/08/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,105900,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1312,116,CHOPIN DR,7160,,,150,1968,DI,Y,f1dde995-bc21-46aa-8c97-a71a95086023
-80.4908129581743,43.4749735954509,8909,2000,2014/08/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,106323,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12376,109,LANG CRES,89608,,,150,1961,CI,N,ee0223bd-79a1-4a01-bdf3-49cc52dfbce6
-80.4452354704818,43.4598326166629,8910,2001,2014/08/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,106185,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15930,128,STRATHCONA CRES,36970,,,150,1965,DI,Y,fc936af5-2dde-48ce-b7ab-26de730d78fe
-80.473508523356,43.4400539151103,8911,2002,2014/09/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,107068,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9382,85,OTTAWA ST S,29630,,,150,1923,CI,N,0e3e758d-d2db-4312-af4e-3ac5675d5630
-80.4506286931086,43.426160105555,8912,2003,2014/09/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,108056,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22961,246,NINTH AVE,27820,,,200,1961,CI,Y,bc9f3ae7-2f07-4a13-a490-e57c88cb5820
-80.4834680706561,43.4419073588668,8913,2004,2014/09/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,108209,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11371,192,STIRLING AVE S,76747,,,150,1940,CI,Y,fbf82146-5fe8-4b0f-ac6b-216834865d5d
-80.4516679239649,43.4213869980834,8914,2006,2014/09/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,108487,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21844,276,TRAYNOR AVE,38140,,,200,1967,DI,Y,f1583d3e-85da-4ca2-be44-dd2c10bc4f8f
-80.5285664902563,43.424296836644,8915,2007,2014/09/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,108619,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5620,97,HILLBROOK CRES,19480,,,150,1972,DI,Y,dcfa702d-416d-4466-a517-800832bd1f2e
-80.4646943128454,43.4282678309834,8916,2008,2014/09/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,108035,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10057,6,WALTON AVE,40400,,,200,1953,CI,Y,608d4eb8-fb2f-4ea6-971b-7817505909b3
-80.4740942095003,43.4340195657681,8917,2009,2014/10/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,109235,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11451,552,COURTLAND AVE E,8370,,,300,1963,CI,Y,cc1b10d3-4e8b-431b-a897-d5f80d17051d
-80.4476461702638,43.4670949983774,8918,2010,2014/10/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,110416,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10358,14,NATCHEZ RD,27620,,,150,1976,PVC,Y,41583a3e-4dde-455b-a0a2-25b3ddc5c679
-80.4613741805532,43.4259749088206,8919,2011,2014/10/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,110500,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22959,225,VANIER DR,39040,,,200,1953,CI,N,176e47c4-eb95-4847-b0ec-dd7352b7be9d
-80.5097316009011,43.4039691557069,8920,2012,2014/11/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,110579,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,40323,107,MAX BECKER DR,65890,,,300,2000,PVC,Y,dcb3a2f6-9d93-4c92-804c-49eec66a2d78
-80.4526453201433,43.4441135478945,8921,2013,2014/11/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,110578,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22895,70,PENROSE AVE,30500,,,150,1966,DI,Y,1780eb25-4e04-4d88-8944-9e118ad44857
-80.462681153957,43.4373838529278,8922,2014,2014/11/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,110808,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10067,724,ROCKWAY DR,90768,,,300,1935,CI,Y,c4136d96-ebef-4c96-906a-66fa9eba89cc
-80.5076309544399,43.4293479625915,8923,2015,2014/11/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,111249,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6508,170,WESTMOUNT RD E,42530,,,150,1959,CI,Y,700564f9-e0b5-48b6-a0dc-03633f358e57
-80.4407228035775,43.4593276791256,8924,2016,2014/11/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,111549,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15924,57,QUEENSTON DR,31910,,,150,1966,CI,Y,e196a6d8-3a71-4b1e-9c1d-07d0db0ee9df
-80.4514649773148,43.4406431706455,8925,2017,2014/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,111698,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13226,100,KENNETH AVE,21040,,,150,1958,CI,Y,44aac2f8-d3fe-4628-84e6-ad3537e7ea48
-80.4497180119612,43.4219887496987,8926,2018,2014/11/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,111863,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21844,230,TRAYNOR AVE,38140,,,200,1967,DI,Y,150fc9f7-6414-44e2-ad27-d1be475aae6b
-80.4935964655047,43.4526341857606,8927,2019,2014/11/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,111924,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8950,166,DUKE ST W,82724,,,300,1975,DI,N,6fc39e4e-1bf2-4cf6-933d-69c7a96a5b60
-80.4292932453757,43.4324931740458,8928,2020,2014/11/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,112032,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23041,245,THALER AVE,37620,,,150,1961,CI,Y,0f34135d-3f5f-46b9-aa31-15d5a166c80b
-80.4421710273144,43.4474101943469,8929,2021,2014/11/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,112109,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23235,10,CONWAY DR,7940,,,150,1966,DI,Y,c65f8387-c9bd-4843-a701-90640b5cd06f
-80.535163919041,43.4424467508737,8930,2022,2014/12/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,113190,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20506,291,WESTWOOD DR,42930,,,300,1971,DI,Y,303c3be0-2db3-49e7-bad1-dbb9d90c1fa5
-80.4512353263181,43.4274077497369,8931,2023,2014/12/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,119430,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9981,220,EIGHTH AVE,90694,,,150,1956,CI,Y,823652e0-571b-4cab-91dd-84d7ef0dde6d
-80.485507488938,43.4429546263989,8932,2024,2014/12/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,120657,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11604,138,MADISON AVE S,69383,,,150,2008,PVC,Y,ddbd5e4c-a942-44e5-b785-76e7c6e0d9ff
-80.5068912457941,43.4273137111956,8933,2025,2014/12/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,122891,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6499,205,VILLAGE RD,40150,,,150,1962,CI,Y,d370efec-e015-43f8-85d2-a7122282a533
-80.4598767355571,43.4511536603347,8934,2026,2014/12/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,123014,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22915,110,BURBANK RD,5040,,,150,1958,CI,Y,9a906dbd-0afe-4269-95b7-896f0c6aa725
-80.5125905747265,43.4259991485149,8935,2027,2014/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/01/14 00:00:00+00,123854,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6224,110,RIPPLEWOOD CRES,32320,,,150,1960,CI,Y,dc8d5908-29c8-4469-a3fe-afe6d9163397
-80.4490651049484,43.445671388562,8936,2028,2015/03/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,129233,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23160,426,FRANKLIN ST N,15330,,,300,1963,CI,Y,dd5a95ce-b86e-4ad0-bb82-3227ce96f18e
-80.4499799163573,43.4317491378329,8937,2029,2015/03/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,129140,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10996,66,FRANKLIN ST S,15460,,,150,1953,CI,Y,f5c340f1-7204-47b1-aa6b-7f79151a1500
-80.4565067426225,43.4264355555769,8938,182,1999/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22970,38,BROADMOOR AVE,62530,,,150,1999,PVC,N,d5a77511-796c-4162-a62f-59beb0b1894c
-80.4489082105249,43.4496441636682,8939,504,1997/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11512,8,HICKSON DR,18700,,,150,1960,CI,Y,2507f61b-0313-47ed-8d0f-2edfbc7614b8
-80.4570101139795,43.4267891182469,8940,198,2001/10/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22969,61,CLARK AVE,76012,,,150,2008,PVC,N,c292b74b-3766-4fb6-900f-87af680db308
-80.4840709888255,43.4713603150272,8941,1664,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6980,,UNION ST,97196,,,300,2015,PVC,N,70c8d328-ed4a-4519-8000-a08209d33b4c
-80.5013167519342,43.4268243849254,8942,1258,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,2316,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6564,74,STONYBROOK DR,91090,,,100,1958,CI,Y,5f86067f-2d05-4665-adbc-5ffd44093c87
-80.4573945597013,43.4639729510261,8943,521,2006/02/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15728,46,AVON RD,1330,,,200,1961,CI,Y,85051ae7-456d-4e38-a11c-7bdc85695c27
-80.514312990163,43.4560400853562,8944,44,2002/05/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10658,46,MT HOPE ST,76741,,,300,2010,PVC,N,eb6423ab-678e-4896-ac61-c7d4fb1020d9
-80.4704199769856,43.4531087644276,8945,1075,2007/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169075,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9769,191,MELROSE AVE,76686,,,150,2010,PVC,N,0f5def21-b31a-476a-b854-3386b2e8ce65
-80.4463434476222,43.4272493021964,8946,409,1997/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10952,40,MUNROE ST,27560,,,150,1958,CI,Y,ea56ed47-7647-4fdb-9396-f62a99b0e134
-80.5040095501192,43.4221181043167,8947,1,2000/05/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6398,12,HOWE DR,78154,,,450,1952,AC,Y,b16bf7cc-9409-4b14-bca6-4fd69851cf8a
-80.49029752805,43.4315679027564,8948,1642,1996/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:58+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11614,18,HUGO CRES,96228,,,150,1963,CI,N,04eb18da-fee5-4a1b-b3e2-bfc00ad4f04f
-80.4693913220634,43.4421929217247,8949,158,1998/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,35,BRICK ST,4430,,,150,1952,DI,N,eb55d9a3-0e2d-4d38-a6cb-244f06d9cf63
-80.4491839376116,43.4150209299939,8950,541,2005/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21854,35,MANITOU DR,133202,,,450,2017,PVCB,N,60f103d2-61aa-4de2-a70d-5f67d232d408
-80.5051394419988,43.4253373985471,8951,602,1998/11/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6237,183,STONYBROOK DR,36520,,,150,1962,CI,Y,b54509ed-2c8c-4b94-aa08-ddeb5cb1b426
-80.4527695878873,43.4293524267174,8952,1359,2009/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4077,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9987,186,SIXTH AVE,35140,,,150,1953,CI,Y,44204c30-1a79-4ed6-91c5-1b9272fae961
-80.5091900221608,43.4338034428711,8953,271,2002/12/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20924,1230,QUEENS BLVD,31750,,,150,1954,CI,Y,bd9b324b-cff7-4d68-b655-95cc29bd7948
-80.4362429500118,43.4371230397602,8954,993,2005/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23052,263,FERGUS AVE,14300,,,,,,N,87ec2ee8-ad9f-4a32-9022-d3e96bfbdbfd
-80.450674728133,43.4534767205413,8955,502,1999/11/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23146,146,HICKSON DR,18680,,,150,1960,CI,Y,4793fe63-ecc6-4dda-a56c-8526286b7707
-80.4677647062471,43.450889124724,8956,224,2005/03/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9844,287,MELROSE AVE,76690,,,150,2010,PVC,N,9dc27cbf-b8aa-488b-b98a-ed9cf88bd7e5
-80.4735996691485,43.4684383154934,8957,1414,2009/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,20292,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12661,,GUELPH ST,59960,,,150,1957,CI,N,91b780fb-381e-4c0e-bca6-3bb99dba7d96
-80.5039990803095,43.4609940840023,8958,1301,1997/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8814,222,WATERLOO ST,80448,,,150,2004,PVC,N,ab14266a-c6bc-447d-878d-f20ab050bab3
-80.4558925288367,43.4283932424839,8959,1147,2007/10/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,183048,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10905,117,WILSON AVE,43490,,,200,1958,CI,Y,30bcc5a4-dbe0-4a3c-9c6d-92b9a22bb1fa
-80.5067408326171,43.4278759706261,8960,470,2002/11/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6493,219,WESTMOUNT RD E,42550,,,300,1958,CI,Y,c3018822-701c-4b48-ab1d-c8c9289d6699
-80.468518741819,43.4501113947706,8961,213,2003/03/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9843,20,GRIFFIN AVE,77106,,,150,2012,PVC,N,5e97c1d0-48e3-4234-aa98-eb50df5c6fa1
-80.5109034827091,43.4298729495885,8962,437,2006/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6220,14,GRAYSTONE AVE,85090,,,150,1959,CI,Y,73f894c5-dfcd-49c1-9a8c-5c8bfbb60324
-80.5002757594753,43.4386756451269,8963,1685,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6440,17,REX DR,81580,,,150,2014,PVC,N,3741a99c-27d3-4588-9aef-3a484b224253
-80.4351150880217,43.4306901838482,8964,1368,2009/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4894,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22322,39,JANSEN AVE,20570,,,150,1961,CI,N,e0f9be1d-ebd9-4b8b-8d36-896ace18c7af
-80.4936522274755,43.4551049126788,8965,1023,2001/11/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11079,110,VICTORIA ST N,81084,,,300,2008,PVC,N,7c841a12-2477-4f83-b3d5-0de4fead9ad5
-80.5082739977252,43.4405245182506,8966,310,2005/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8634,10,BURN PL,5110,,,100,1955,CI,N,70cdc6d0-b840-484b-9cd1-bb7be569564b
-80.5324197315616,43.4395325738666,8967,1279,1998/10/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5695,74,INGLESIDE DR,61670,,,150,1970,PVC,Y,25c49092-b9d9-4aa2-9946-06022f3a1ee0
-80.4802024302233,43.4486423020658,8968,1423,2009/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21249,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6863,142,WEBER ST E,40880,,,,,,N,195fa0dd-c095-46b4-b8e0-c6909bb9e979
-80.4695552885271,43.4430375603964,8969,172,2003/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11696,23,OTTAWA ST N,29200,,,150,1952,CI,Y,61c5e348-fcdd-4172-b340-444175f99fff
-80.5269113893835,43.4251314693572,8970,947,1999/08/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5620,153,HILLBROOK CRES,92238,,,150,1972,DI,Y,732aa38a-104d-4bb3-befe-e3acf77e32a3
-80.4369791419648,43.4320273552635,8971,1174,2007/12/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,186692,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11544,134,HUBER ST,19990,,,,,,N,594ccac5-e1aa-4fa6-941d-b5868584798b
-80.4628702332604,43.4325913175657,8972,343,2005/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13317,120,CORNELL AVE,92028,,,150,1957,CI,Y,e678336f-31b8-45a8-8221-7366d0de9897
-80.4509876741372,43.4300760902501,8973,1389,2009/05/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,10777,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10996,132,FRANKLIN ST S,15460,,,150,1953,CI,Y,0a8d439d-b3eb-48eb-afde-4750ab03d035
-80.4811290269372,43.4231714657766,8974,1201,2008/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189407,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10767,104,KINGSWOOD DR,22460,,,150,1969,DI,Y,e35ed05f-b0a2-4454-bd57-25624ce797e0
-80.511854988696,43.4291381316681,8975,1021,1997/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6282,126,WARREN RD,40440,,,150,1988,CI,Y,b1d58096-f65d-4424-a60c-f41cb46348ac
-80.4924760469004,43.435855415212,8976,1679,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6309,494,STIRLING AVE S,79396,,,,,,N,ccdca413-c910-4ed6-8b17-3bb3432d9638
-80.519972359886,43.4417999427723,8977,567,2003/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1722,31,BELTON DR,2300,,,150,1962,CI,Y,571ac8f0-be52-432b-8199-77d7b24727fd
-80.4811277139651,43.4722314750014,8978,2114,2015/01/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,124171,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40264,1197,UNION ST,97190,,,300,2015,PVC,N,7af412e3-8729-4fa8-b5cd-c182bafca0de
-80.4800641631084,43.4678751965881,8979,2031,2015/03/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128875,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10391,283,MAPLE AVE,25190,,,300,1976,DI,Y,b9803a42-4660-4a3b-b544-f715bd90a74e
-80.4686764535701,43.425643041422,8980,2153,2015/11/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,147842,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,10748,133,HAYWARD AVE,84006,,,150,1967,DI,N,1d32e5d0-d888-4669-8544-03dbefef8eaa
-80.4699740428968,43.4572554091844,8981,2154,2015/11/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,148467,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9762,63,BECKER ST,95100,,,,,,N,fac489b5-f42c-4690-9618-de9f0d04f8c2
-80.4749157307697,43.4680256479454,8982,2155,2015/11/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,148571,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12655,2,SEREDA RD,35600,,,150,1924,CI,Y,4a2d2e8b-2931-413b-b58f-066d04dd2949
-80.4951468967102,43.4531679493483,8983,2156,2015/11/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,149263,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,40355,221,DUKE ST W,81112,,,300,1974,DI,Y,f2840a42-5770-4376-98a1-52f283610777
-80.4924800082948,43.4336129698505,8984,2157,2015/11/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,149343,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6316,258,LORNE AVE,24090,,,150,1952,CI,N,67979593-44a3-4724-b179-187dfca9c686
-80.4361266855501,43.4367210333702,8985,2158,2015/11/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,149344,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23057,14,RUTHERFORD DR,33800,,,150,1964,CI,Y,8c2fb31c-55e1-47bd-9f5a-da83e4147010
-80.4881069668546,43.4507637366277,8986,2159,2015/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,149428,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,6743,2,DUKE ST E,63740,,,300,1991,DI,N,1944b394-5f15-4bba-860d-d4889281dc1d
-80.5102915028979,43.4236981714078,8987,2160,2015/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,149668,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6518,377,VILLAGE CRES,40140,,,150,1962,CI,Y,9eca81e7-6547-4ac3-9a45-c9c1cb296b36
-80.4457202485256,43.463293669434,8988,2161,2015/12/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,150703,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10273,41,HALIFAX DR,17800,,,150,1966,CI,Y,00fe97cb-ffe4-4df1-b875-bde60ecc8b17
-80.4701743132387,43.4307126826792,8989,2162,2015/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,150985,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11438,,COURTLAND AVE E,86120,,,300,1967,CI,Y,9fcd6939-8212-4048-8419-460326382e7d
-80.4533875131536,43.4584172269627,8990,2163,2015/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,150920,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,9952,326,RIVER RD E,32790,,,300,1960,CI,Y,8ab2e15e-dcc4-4823-a984-40e8b91743b5
-80.4307431109243,43.4295691534257,8991,2164,2015/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,151098,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22200,109,MORGAN AVE,27320,,,150,1961,CI,Y,0c3aa992-bbf8-4542-98d0-763bca23a135
-80.4369331493894,43.4585224401039,8992,2165,2015/12/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,151088,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23176,206,INDIAN RD,20280,,,150,1967,CI,Y,cb701557-56c2-4bbd-a1a2-ecf5b9e121d7
-80.4785313541062,43.4806419517673,8993,2166,2015/12/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,151150,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13118,29,BRIDGE ST E,97272,,,150,2009,PVC,Y,6288aaf7-1853-48e9-b410-a3262696bcd6
-80.4731781490394,43.4513247323825,8994,2167,2015/02/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,126953,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11254,146,MERNER AVE,98420,,,150,2014,PVCO,Y,9b3bb95f-5202-4f47-bd59-205c38ca1b86
-80.5058210149112,43.4367139684609,8995,2169,2015/01/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,125552,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20951,6,ADMIRAL RD,63330,,,150,1952,CI,Y,eb651888-bca5-430a-a0e0-db15d7692d3d
-80.4467515433207,43.4225369576854,8996,2170,2016/01/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,151238,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21839,21,BALFOUR CRES,1430,,,150,1967,CI,Y,fd3fa2f3-fd4f-4914-bccc-f2507e8ebff2
-80.4552018013187,43.4576055398552,8997,2032,2015/03/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,129002,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9937,434,MANCHESTER RD,76577,,,150,1955,DI,Y,8ccb1f44-1552-44db-bcf2-d544352f9aea
-80.4522173776688,43.423312169237,8998,2034,2015/03/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128856,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22944,77,MAYWOOD RD,25800,,,150,1954,CI,Y,ae09c1ad-00c7-468c-a798-a5a0a3ff01f3
-80.4719197913239,43.4541247429055,8999,2035,2015/03/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128750,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11268,10,SHERIDAN CRT,34800,,,150,1953,CI,Y,f5e97528-ace8-4056-8b70-ff028a5c7a2f
-80.4580729448779,43.44187311618,9000,2036,2015/03/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128630,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13264,123,FAIRMOUNT RD,13830,,,,,,N,713c2ba7-bbb7-4083-b527-891d2c8bf730
-80.4192880367943,43.4267865774632,9001,2037,2015/03/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128605,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22231,11,GRAND RIVER BLVD,32670,,,300,1971,DI,Y,98e8f94a-0c96-41d0-ac6c-a1b3c4606e09
-80.4276546745595,43.4316645600915,9002,2038,2015/03/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128436,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23041,280,THALER AVE,37620,,,150,1961,CI,N,6b4d47ec-2bb6-4927-b9ea-039ba8d5bb44
-80.4904807358173,43.4517211141956,9003,2039,2015/03/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128388,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6700,55,DUKE ST W,10530,,,100,1976,DI,N,b679fd74-55af-444b-a0ec-4e0daa736618
-80.4672894387886,43.4136116505093,9004,2040,2015/03/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128266,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9349,6,FOUR SEASONS CRT,15190,,,150,1974,DI,Y,f84a867c-2e37-450e-8073-77fbe60e980d
-80.4673687124933,43.4135775805688,9005,2041,2015/03/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128200,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9349,6,FOUR SEASONS CRT,89504,,,150,1974,DI,Y,018fed15-d947-405a-a541-e8be6f0a4327
-80.4768120595052,43.4822411711875,9006,2043,2015/03/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128198,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13128,22,MARKET ST,25450,,,150,1964,CI,Y,596a489e-cd30-4d57-a444-8cff80cb8e9a
-80.4583428722956,43.4693021078355,9007,2045,2015/03/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128195,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10407,250,SHIRLEY AVE,81288,,,300,2016,DI,N,6592810b-852f-4a90-adc6-9fc0a323c1f1
-80.497472566038,43.4626656541394,9008,2048,2015/03/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127787,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11175,257,AHRENS ST W,78074,,,150,1925,CI,N,d1fd6fa3-c53b-4147-b8c7-044a57c94405
-80.4715284256047,43.4518887733813,9009,2049,2015/03/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127763,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9768,22,GLENDALE RD,133118,,,150,2016,PVC,N,8beecb8b-44c3-4800-947f-a9e2e6671823
-80.4615312104041,43.4439139469534,9010,2050,2015/03/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127700,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10137,220,FAIRMOUNT RD,34670,,,150,1946,CI,N,73f8defb-db26-4475-a235-ad6b0de6841d
-80.4529329542996,43.4412567725983,9011,2051,2015/03/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127694,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10053,190,ROSS AVE,33540,,,150,1959,CI,Y,14946362-5f32-4da2-ba47-eff5798cc787
-80.5414481450554,43.423366156876,9012,2052,2015/03/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127680,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,21098,56,SUMMERHILL CRES,90536,,,150,1987,DI,Y,5a78d001-c922-4cc1-9682-b7a3e18c4020
-80.5011607858477,43.4357885812536,9013,2053,2015/03/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127609,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20982,55,SOUTH DR,35230,,,150,1950,CI,Y,04ae8d54-f4e0-4d56-8817-36625184611d
-80.4716612049812,43.4419522971145,9014,2054,2015/03/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127616,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9232,11,OTTAWA ST N,84436,,,150,1952,CI,Y,bf725718-68a6-4bda-862a-494dd9999f7f
-80.4503291740519,43.449517864488,9015,2055,2015/03/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127613,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22923,28,CRAIG DR,8580,,,150,1987,DI,Y,e055dd06-eb1f-4d8c-b2a2-cead849fa49e
