X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.5100223020814,43.4242040895781,9016,2056,2015/03/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127583,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6499,330,VILLAGE RD,89056,,,150,1962,CI,Y,91ff9fe3-8d6d-4215-b8ba-22acd57cada8
-80.4402417148514,43.4469660061395,9017,2057,2015/03/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127440,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23238,26,WAYNE DR,40740,,,150,1966,CI,Y,85aa71b3-9c98-48d9-a17e-0f65e6568f84
-80.4718870983275,43.4546918094261,9018,2058,2015/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127431,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11280,115,MELROSE AVE,26260,,,150,1953,CI,Y,e511bcfb-e6f5-473b-90f5-85159d4acf3e
-80.4753103914842,43.4605405256477,9019,2059,2015/03/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127328,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12691,29,EDNA ST,59990,,,150,1950,CI,Y,fb2939de-a433-4e54-bace-37add257f7f9
-80.464244128452,43.4427920525902,9020,2060,2015/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127336,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10133,135,SHELDON AVE N,34650,,,150,1946,CI,N,e9805731-2562-40b8-b787-1e1a3365415a
-80.5011383425045,43.4315365727353,9021,2061,2015/03/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127333,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20887,184,LAKESIDE DR,4700,,,150,1957,CI,Y,f22dcc73-e7f6-4116-b247-ec2d69ffc406
-80.473172600113,43.4513162751372,9022,2062,2015/02/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127304,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11254,153,MERNER AVE,98420,,,150,2014,PVCO,Y,7068d843-759f-4147-bbff-905efb173454
-80.451740127437,43.4523987359967,9023,2064,2015/02/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127301,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10222,112,HICKSON DR,18670,,,200,1960,CI,Y,3d91a3f3-411c-4409-9e36-de3b0a0ebd88
-80.4996019450604,43.4509837228026,9024,2065,2015/02/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127268,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8783,188,JOSEPH ST,70980,,,300,2004,PVC,Y,6dc1eb5d-2c97-4342-9afd-9e65d94c298d
-80.4523654780268,43.4505158899974,9025,2066,2015/02/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127177,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22885,125,CRAIG DR,8560,,,200,1960,CI,Y,889a1314-f62f-4f94-b73d-5daa3b842ed7
-80.4499592470292,43.4295323867224,9026,2030,2015/03/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,129087,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9989,144,EIGHTH AVE,11640,,,150,1953,CI,Y,b90d666f-7a44-4039-b572-adce6ca3c48e
-80.4775508188229,43.4802154644026,9027,1009,2005/08/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13090,46,BRIDGE ST E,97276,,,150,2015,PVC,N,f1a2fdb2-bbf9-4f64-a776-66f515ee2fcc
-80.5117847257172,43.437248989197,9028,263,2004/12/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20994,370,HIGHLAND RD W,97124,,,300,2015,PVCO,N,7a2df6b7-4cb5-4e1c-8fda-ed99aaf707c6
-80.5306813464378,43.4480202799178,9029,796,1998/03/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20767,51,HUNTLEY CRES,20090,,,150,1966,CI,Y,02ff965d-8608-4142-953c-3c9719b873a0
-80.5102948270195,43.4436788235686,9030,49,2001/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8684,379,VICTORIA ST S,73200,,,600,2006,CPP,N,80944d49-2071-48c1-adf2-d9abf65becf7
-80.4654225976885,43.444804047389,9031,332,2005/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10129,194,OTTAWA ST N,29230,,,,,,N,56d1f466-206c-48b4-981c-e36ac93613a7
-80.434238750954,43.4526870644815,9032,840,2003/01/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12090,204,HOLBORN DR,19760,,,150,1967,DI,Y,ffffc9cc-2f8e-4710-b9f8-55963990115f
-80.5155784947741,43.4297173236768,9033,735,2001/06/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6214,20,BUTTONWOOD DR,5160,,,150,1963,CI,Y,d3e7e0a8-efe0-4dcc-8f89-609c7003f661
-80.4383270319617,43.3988032916585,9034,1138,2007/06/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,176916,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21874,23,FARRIER PL,14130,,,150,1974,DI,Y,370ef3c7-04ed-48a1-8a3b-250add3abcc7
-80.4693015825945,43.44223669244,9035,164,2005/03/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,39,BRICK ST,4430,,,150,1952,DI,N,b9d05109-067f-4057-ab3f-8f348f4bed62
-80.4543390967237,43.4661015222381,9036,1252,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,1917,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9962,163,FORFAR AVE,15100,,,150,1977,DI,Y,2d8c1a99-a949-43e4-aec0-48595d7f00b0
-80.4936678011685,43.4458304900093,9037,1018,2003/07/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8690,1,HILDA PL,76454,,,300,2010,PVC,N,295b8ea2-56f3-4faa-9dac-2d732d4bdd18
-80.4443191279323,43.4450190417072,9038,664,2002/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10808,81,BRADLEY DR,3990,,,150,1965,CI,Y,795557c8-9ddc-40d5-ba10-80f37f4b848c
-80.4400836996543,43.4484511141313,9039,791,1998/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23240,70,CONWAY DR,89516,,,150,1966,CI,Y,8474bf24-4aaa-4109-97c1-fc8af6c7737c
-80.468611483089,43.4464087007551,9040,122,2005/06/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10172,435,EAST AVE,11070,,,300,1949,CI,Y,000c274c-685e-4f66-bd52-2a7dcbb3b0c8
-80.4791175503628,43.4327717657092,9041,127,1998/12/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10877,393,OTTAWA ST S,29680,,,,,,N,ac0f49c2-3e7e-4ccd-8fbc-e539e4778ae3
-80.4975475382692,43.4252678545293,9042,381,2000/12/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6459,190,AVALON PL,1230,,,150,1958,CI,Y,0ca74b98-8a36-49b6-8507-9269435bf40c
-80.4686780837826,43.4679682122693,9043,1028,2003/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,604222,176,RIVERBEND DR,32880,,,200,1962,CI,Y,65bb5175-c6c7-4442-905d-9fb6c1fb459c
-80.394211669086,43.406454567421,9044,1029,2004/05/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,16067,4396,KING ST E,84660,,,300,1991,DI,Y,0cf3dc48-83d5-42ae-a19a-1d62eed1ced3
-80.4795422417928,43.4315845159301,9045,1383,2009/04/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,9180,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11743,426,OTTAWA ST S,95460,,,,,,N,afa46e4a-73c6-4845-9c49-6b63788a103e
-80.4918667147631,43.4502603343204,9046,24,2001/10/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6693,61,HALLS LANE W,77534,,,300,2013,PVC,N,154b7f87-3cb5-48cb-a228-5500f8f21d35
-80.4885247342812,43.4322210508505,9047,289,2006/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11419,425,HIGHLAND RD E,19090,,,300,1955,CI,Y,93282c89-1253-4414-8cc1-ba4f6b4435c1
-80.4996045148055,43.4196855515888,9048,880,1999/08/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6559,83,KIMBERLY CRES,86368,,,150,1968,DI,Y,25f46fb9-3393-48d2-bd49-f212e141aaf8
-80.4576018629683,43.4604636143989,9049,547,2004/11/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15729,330,ROSEMOUNT DR,33460,,,150,1961,CI,Y,ef9cb76a-52e7-4fff-94c1-c540554b3676
-80.5439165557297,43.41275102507,9050,1358,2009/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4026,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21185,112,SUGAR MAPLE ST,37030,,,150,1981,DI,Y,986081f1-978b-4658-a299-f35a891a1cd1
-80.4390803813373,43.4723979603928,9051,998,2001/03/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10242,1525,VICTORIA ST N,80774,,,300,1978,DI,Y,bdecab3b-f9cc-4ea1-8b48-2474abe1912c
-80.5059131290498,43.4326163504222,9052,312,1997/11/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20671,68,BLUERIDGE AVE,3640,,,150,1956,CI,Y,29aface8-b111-453a-bc8f-2d6f54b4f720
-80.4794468410204,43.4346238843776,9053,1683,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10899,419,MILL ST,26760,,,300,1930,CI,N,9d0b1057-1ffe-480d-901f-61a5eb70793b
-80.5078527826186,43.4426939151447,9054,272,1999/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8648,16,SANDRA AVE,33920,,,150,1954,CI,N,cd621634-7a3c-41a7-aa93-0b08baa089a2
-80.4501396831738,43.4542888789491,9055,631,2006/10/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23147,17,OWEN AVE,29850,,,150,1964,CI,Y,94e0cd00-e4cc-4231-9de7-a78c936c03ce
-80.4810409276982,43.4846240399826,9056,999,1998/12/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13055,47,HILLCREST LANE,133896,,,150,1979,DI,Y,956d3bdb-eea6-453f-89fd-a740ccb1ff62
-80.5290477142664,43.4464814414231,9057,816,2000/12/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8732,46,WESTWOOD CRES,42890,,,150,1966,CI,Y,d4888f81-16c6-45aa-9c1d-7066485f5de9
-80.4712273003043,43.4691513123317,9058,362,2004/03/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12661,1099,GUELPH ST,17740,,,200,1957,CI,Y,300e3095-e3e0-4837-9835-20657601f111
-80.4755601922043,43.4817290249446,9059,2067,2015/02/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127147,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13126,44,BLOOMINGDALE RD,3440,,,300,1964,CI,Y,aa30eff1-87f6-4909-847d-61478f0ee820
-80.4419879658844,43.4589490720471,9060,2068,2015/02/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127019,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15924,16,QUEENSTON DR,31910,,,150,1966,CI,Y,f7a79f7d-e42d-4022-8d23-242845fdc8bd
-80.4543801833267,43.439801209385,9061,2069,2015/02/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126925,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13242,140,ROSS AVE,33530,,,150,1959,CI,Y,cab64eae-98d5-4123-bdb4-c706163c6e72
-80.5140334876723,43.4256998313225,9062,2070,2015/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126827,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6224,156,RIPPLEWOOD CRES,88076,,,150,1960,CI,Y,95a8fe6e-042f-4371-b938-538140df60fa
-80.4507204729578,43.4232774706698,9063,2071,2015/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126894,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21842,145,WOODHAVEN RD,86562,,,150,1954,CI,Y,0914b8d3-b26b-4f45-96c4-06ea1df6691e
-80.4835966747478,43.4609226083904,9064,2072,2015/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126892,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7043,426,WELLINGTON ST N,41630,,,100,1916,CI,Y,f59fa925-4d3a-4845-8b9e-852ed1d6d176
-80.5018070337945,43.42511695915,9065,2073,2015/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126791,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6601,80,GILMOUR CRES,16240,,,150,1962,CI,Y,4b7cb8bc-321b-457e-acc3-00dcf3b080ef
-80.4605956093356,43.4252590065104,9066,2074,2015/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126747,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10060,270,KIPLING AVE,39050,,,200,1953,CI,N,118de1c4-cf14-4919-812c-dba1e2509341
-80.5022849088941,43.428323151756,9067,2172,2016/01/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,151317,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6252,12,VILLAGE RD,40170,,,150,1957,CI,Y,35b1b7a2-3577-4efa-8689-72ea7484213d
-80.4481926182983,43.4553807335508,9068,2173,2016/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,151099,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11564,67,OWEN AVE,29860,,,150,1964,CI,Y,599bda3b-4c88-4ef1-a21d-f1c0f46c56d1
-80.4661709171076,43.4657285082791,9069,2174,2016/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,151358,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,603815,,SHIRLEY AVE,32900,,,300,1960,CI,Y,fc5ec0db-1ed1-4267-bc21-b5427cb72a81
-80.461819268674,43.4279438127778,9070,2175,2016/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,151361,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13311,87,MASSEY AVE,95888,,,150,1958,CI,Y,f0a2fca1-4f29-4763-bf78-efc65662c367
-80.5096207019366,43.4280657456816,9071,2176,2016/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,151592,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6224,10,RIPPLEWOOD CRES,32320,,,150,1960,CI,Y,e72d98d1-aed8-4549-9b90-18cb71ead4b4
-80.4523337426112,43.427836983785,9072,2177,2016/01/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,151765,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9995,304,GREENFIELD AVE,88744,,,150,1957,CI,Y,03ffa964-bd6f-4196-b19e-7bdeb47a4287
-80.5189328284659,43.4326047298044,9073,2178,2016/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,151783,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20698,187,OVERLEA DR,29790,,,150,1967,CI,Y,87dc1423-c444-449d-b479-c2171491aa0e
-80.5196164290589,43.4300139926273,9074,2179,2016/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,151766,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6178,10,EAGEN DR,10940,,,200,1967,CI,Y,6aaf94b0-272d-4260-b06a-da1d43d81d3b
-80.50008772578,43.4511150988367,9075,2180,2016/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,152151,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8795,188,JOSEPH ST,59980,,,150,1933,CI,Y,0318c415-84dc-4f6e-aef5-594af3cba31e
-80.5079311393057,43.4297753372324,9076,2181,2016/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,155290,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6508,152,WESTMOUNT RD E,42530,,,150,1959,CI,Y,128880b4-a33c-4334-8419-b702cd3b3c4b
-80.451098309933,43.4407254192883,9077,2182,2016/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,152293,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13226,110,KENNETH AVE,21040,,,150,1958,CI,Y,e9ca5600-7356-4da3-8a76-c44dd0f75195
-80.5109120146501,43.418985563434,9078,2183,2016/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,152309,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6400,41,VALLEYVIEW RD,38970,,,150,1953,CI,Y,67ab625e-b445-4e67-950e-4bdc198e0b50
-80.4761083362862,43.4676765798314,9079,2184,2016/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,152499,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12659,976,GUELPH ST,17720,,,150,1957,CI,Y,a4b79ebd-7b94-4a04-bd80-25fe0f1db9dc
-80.4747712618154,43.4677584859355,9080,2185,2016/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,152561,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12658,220,SPRING VALLEY RD,35610,,,150,1924,CI,Y,ac620b65-e778-4a54-bcea-dfaddf9ce512
-80.480784966496,43.4319670411618,9081,2186,2016/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,152676,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11739,28,HOFFMAN ST,19640,,,150,1956,CI,Y,9dc579c2-9583-4ffb-98f0-22ee348e2835
-80.4904470254174,43.4365872294146,9082,2187,2016/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,152717,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11620,440,STIRLING AVE S,76656,,,150,1925,CI,N,cecd8241-eec2-43c5-a146-d875639327a2
-80.4588330267528,43.4521514354912,9083,2188,2016/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,152732,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9929,138,WEDGEWOOD DR,41470,,,150,1958,CI,Y,452b4fc8-c9de-4309-a7ef-352b938d1621
-80.4563083309333,43.4285507052876,9084,2189,2016/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,153282,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10031,117,WILSON AVE,43480,,,200,1958,CI,Y,8a7f7252-4c27-4331-bdcf-07c72b5a4a59
-80.456115839577,43.4596020195067,9085,2190,2016/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,153353,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15901,131,ELKINGTON DR,11720,,,150,1959,CI,Y,d9bf3671-2d83-46d5-b032-651b212a3b23
-80.5076192461253,43.4293329585806,9086,2191,2016/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,153421,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6508,170,WESTMOUNT RD E,42530,,,150,1959,CI,Y,62b14267-5f9a-4e5f-90a2-4344af80268c
-80.4621877355514,43.4608195594378,9087,2192,2016/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,153428,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15899,153,ROSEMOUNT DR,33420,,,150,1959,CI,Y,7ae7b95f-7d00-4fad-8b9f-9e1e80be295d
-80.4524879206733,43.4501482935391,9088,2193,2016/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,153678,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22885,117,CRAIG DR,8560,,,200,1960,CI,Y,825534bf-c29d-4713-a65e-b607beb5fb58
-80.5069949957456,43.4236979928867,9089,2194,2016/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,153788,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6396,51,DUNCAIRN AVE,10700,,,150,1961,CI,Y,ec948140-ed4e-426d-87f7-32c72fce1a6e
-80.4380208123169,43.4334820436404,9090,2195,2016/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,153811,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10772,91,FALESY AVE,14010,,,150,1962,CI,Y,eff3e2b5-3017-49c5-ab3b-93dbb604541f
-80.4605655135,43.4639323666029,9091,2196,2016/02/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,153812,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15735,57,TURNER AVE,38520,,,150,1957,CI,Y,3d3105f4-2b84-4d4a-bf0f-3f0a3c52318b
-80.5191742132276,43.4238243565574,9092,2197,2016/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,153937,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6137,324,FISCHER HALLMAN RD,14580,,,150,1962,CI,Y,cee97e8d-c0cf-412b-a122-319c1b3e6c59
-80.5138432547227,43.428888532949,9093,2075,2015/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126641,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6218,26,DEERPARK CRES,9100,,,150,1962,CI,Y,d19d5afa-7fd0-4ace-91b0-ad1a212e73c8
-80.4856817114391,43.4834867933562,9094,2076,2015/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126569,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12610,54,BRIDGE ST W,4530,,,150,1958,CI,Y,d24df8fc-1edb-4ff0-8308-d2f4f03bed51
-80.4594535052156,43.4577366032793,9095,2077,2015/02/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126573,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9917,11,KENSINGTON AVE,21140,,,150,1954,CI,Y,502ae956-3a0d-46f8-9bcd-8177bebf3042
-80.5213510921832,43.4326439570719,9096,2079,2015/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126542,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20704,121,RALGREEN CRES,10900,,,200,1967,DI,Y,fcd6b43c-47ba-4918-b780-a3417d0021c2
-80.4301405488291,43.4292626386465,9097,2080,2015/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126479,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22200,121,MORGAN AVE,27320,,,150,1961,CI,Y,fb913e88-df27-4867-b5a2-77d4f4a6ab73
-80.4609830782851,43.4411633657007,9098,2081,2015/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126465,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10146,126,JACKSON AVE,20530,,,150,1947,CI,Y,6f4414e0-3e8f-4870-9db1-1c753fa97455
-80.4386958832489,43.4576002877641,9099,2082,2015/02/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126294,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23175,124,QUEENSTON DR,31930,,,150,1966,DI,Y,59a59a58-0bec-4ea2-a7c9-05ea2b4b778d
-80.437169242596,43.4339118613384,9100,2083,2015/02/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126231,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10778,40,JEAN AVE,20610,,,150,1962,CI,Y,6659b6c8-f386-4868-880b-30bdc814c5aa
-80.436715213319,43.4453986655384,9101,2084,2015/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126234,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13183,25,PARKVIEW CRES,61826,,,150,1967,DI,Y,d7c48bc7-c52f-43f0-9457-87ce0a9a2188
-80.4809728340148,43.4427905135444,9102,2085,2015/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126235,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11371,115,STIRLING AVE S,76747,,,150,1940,CI,Y,5be699f3-a458-493a-aa2b-0149bb1a2d66
-80.5196347163606,43.4340371515281,9103,2086,2015/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126239,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20717,680,HIGHLAND RD W,94556,,,300,1964,DI,Y,28a825ee-dbb5-4a44-924f-f7e0e84eaafd
-80.4431866408585,43.4550782649448,9104,2087,2015/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126240,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23224,27,OLD YORK CRES,28590,,,150,1967,DI,Y,df38c914-0ac1-42a8-97b3-2c38004839f8
-80.453264375253,43.4192119372108,9105,2088,2015/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126230,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10714,695,FAIRWAY RD S,95188,,,300,1961,CI,Y,9f8c8399-664b-4662-bab6-fb34b48bc0cd
-80.4386706605701,43.4575936628131,9106,2089,2015/03/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,127679,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23175,124,QUEENSTON DR,31930,,,150,1966,DI,Y,3d943089-1e45-4877-a484-bd8561741253
-80.4316245970621,43.4318936317428,9107,2090,2015/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126060,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23060,177,JANSEN AVE,20580,,,150,1970,CI,Y,6a2900bb-276d-470f-9895-cf83890e8c9e
-80.4663254290817,43.4803249205826,9108,2091,2015/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125954,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12956,66,NELSON AVE,27670,,,150,1964,CI,Y,56a42643-fb6a-4bb0-8917-77b73d8fb7cb
-80.4448455263617,43.4227336638109,9109,2092,2015/01/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125788,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10729,400,WILSON AVE,43600,,,200,1969,DI,Y,a3ca448a-2157-4929-92bf-acbef6f220a6
-80.4286155721439,43.4321549754498,9110,2093,2015/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125639,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23041,265,THALER AVE,37620,,,150,1961,CI,Y,6874da32-001b-416a-a247-ab3996ae39fc
-80.4267250858517,43.4309507354016,9111,2094,2015/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125570,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23047,333,SOUTHILL DR,94682,,,,,,N,412f8bd4-5bce-42fd-9e39-dd5b29ebb826
-80.4490281899675,43.4603213258192,9112,2095,2015/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125580,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15909,360,CARSON DR,92854,,,200,1966,DI,Y,0ab94767-07d6-4739-8896-c87370fd6614
-80.5040378700788,43.4291970168098,9113,2096,2015/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125310,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70064,77,SHADYWOOD CRES,81440,,,150,1958,CI,Y,2279adc6-dd0a-48cc-a82d-e0a41318057f
-80.497055287863,43.4254389857276,9114,2097,2015/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125338,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6459,176,AVALON PL,1230,,,150,1958,CI,Y,cd81e32c-99ff-4899-a53c-6cf40a96e04e
-80.4503829159787,43.4234634086444,9115,2098,2015/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125306,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21846,137,WOODHAVEN RD,43930,,,150,1954,CI,Y,12291ae5-f300-4edc-b763-bb9602600712
-80.4704884041281,43.4424895749287,9116,2099,2015/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125340,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,23,BRICK ST,85890,,,150,1952,DI,Y,45d98f8d-a75f-4098-a053-3f2b945ab5f9
-80.478828685173,43.44139012343,9117,1288,2002/11/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11664,98,KENT AVE,80284,,,150,2011,PVC,N,5785a72d-348a-4324-8b9c-fa6895695d35
-80.4932950275833,43.4348291309817,9118,1245,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,204331,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20966,207,LORNE AVE,24080,,,150,1950,CI,N,2d791a4e-a745-4c8c-a9ff-b76829e96723
-80.4588482823722,43.4437260694634,9119,1215,2008/03/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,190321,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10196,110,CLIVE RD,83222,,,150,2008,PVC,N,00d0bcb1-251c-4e72-86e7-8d2c3f12b731
-80.5188959126641,43.4309252481759,9120,827,1998/11/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20741,24,BONNYLYN DR,3770,,,150,1967,CI,Y,74164dfe-e6c5-4afc-9b8c-c23cafb3b913
-80.4506654263925,43.4443820762282,9121,855,1999/01/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23110,24,ROSEWOOD DR,33490,,,150,1967,CI,Y,2d4adc00-8300-4c58-be60-029196133529
-80.4586962035905,43.4500079210932,9122,404,2001/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22904,107,LYNDHURST DR,83144,,,150,1958,CI,Y,e9e47fb7-2401-4980-b860-15b4a97929be
-80.4429466599009,43.4466306463586,9123,757,2005/10/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13201,89,DOOLEY DR,9560,,,150,1965,DI,Y,324817b7-4424-4d66-a058-9c0dc9877348
-80.4581678158396,43.4230397755232,9124,240,2003/02/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10104,335,VANIER DR,69124,,,200,2008,PVC,N,eaee85c2-0b90-4561-a385-8a8130655577
-80.4300569804978,43.4292201428613,9125,523,2006/11/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22200,121,MORGAN AVE,27320,,,150,1961,CI,Y,8a539baf-2a5f-4bd2-8e14-687745e108b0
-80.438307371296,43.4570039725432,9126,711,1998/03/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23179,162,INDIAN RD,20260,,,150,1967,CI,Y,8d2547d2-94a9-472d-96a5-a418f6c96f3a
-80.4278789588072,43.4317896971143,9127,553,1999/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23041,281,THALER AVE,37620,,,150,1961,CI,Y,e3367496-77b5-43ef-acf5-b720cb79da0a
-80.5259310640223,43.4251014615872,9128,1233,2008/10/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,202892,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5619,150,ELM RIDGE DR,11830,,,250,1971,DI,Y,0387ed3c-1ca4-4446-ab6e-de9381aa338b
-80.5165920679989,43.430204802125,9129,707,2002/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20691,81,SILVERSPRING CRES,35030,,,150,1967,CI,Y,eaf8c502-3aad-4c3b-b9a8-70112ffbc89f
-80.4788588830589,43.4280370031009,9130,1397,2009/07/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,13872,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11746,48,ARDELT AVE,840,,,300,1959,CI,Y,2d5552d2-cdaf-4dba-a9a9-3a474a054f49
-80.416210334237,43.4403958829632,9131,1040,1998/08/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22429,839,FAIRWAY CRES,83830,,,150,1995,PVC,Y,65cd8804-b775-4009-8efb-a6b86868d0ba
-80.4290245328437,43.4323591602689,9132,555,2003/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23041,246,THALER AVE,37620,,,150,1961,CI,Y,a2f4224b-bbbc-4740-901a-5c7ae7eaa518
-80.468979215075,43.4423939105598,9133,1662,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,51,BRICK ST,4430,,,150,1952,DI,N,ae7a9457-98a9-473b-88c7-2fdde311241e
-80.4190782570756,43.4140025428439,9134,1277,1997/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22131,760,HIDDEN VALLEY RD,87330,,,300,1989,DI,Y,7ad7e5c0-c2e0-425e-93b5-ecffccdbc510
-80.4406444309966,43.4592855030223,9135,691,2006/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15862,11,QUEENSTON CRES,91628,,,150,1966,CI,Y,cd210217-c7cc-4b38-a9c0-ab8e0476df1b
-80.489295857803,43.477578030235,9136,110,1998/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12586,57,LANG CRES,24390,,,150,1948,CI,N,e3f7702b-559e-4981-b2f0-9ff9688acdb4
-80.4685543309945,43.4426011316758,9137,1212,2008/03/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,190225,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,62,BRICK ST,4430,,,150,1952,DI,N,1d3eb461-faf8-49f8-b26d-00a716fb8a58
-80.5163774306976,43.4334150426069,9138,1253,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,2132,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20707,118,OVERLEA DR,29820,,,150,1966,DI,Y,d269d11d-a02b-4881-b773-6cd5b2a89ed1
-80.4485309958837,43.4430745920407,9139,1236,2008/11/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,203243,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13241,175,DALEWOOD DR,8910,,,150,1967,DI,Y,033e9fdf-ecf6-4f12-84fd-dbb2931ef273
-80.4607921594249,43.4354351990569,9140,301,1998/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13316,59,PLYMOUTH RD,86556,,,150,2010,PVC,N,f98193b2-2db0-4cc2-bf14-a88bfed6863f
-80.4859006300575,43.4836351171389,9141,436,2000/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12610,54,BRIDGE ST W,4530,,,150,1958,CI,Y,e2d7c0ef-7b60-44b2-91e8-816f12c0aae5
-80.5123318572598,43.4263032532655,9142,478,2006/06/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6224,96,RIPPLEWOOD CRES,32320,,,150,1960,CI,Y,7489e3f0-4c8c-4554-b6a5-b29e6239fa1b
-80.5080353902373,43.4366976504501,9143,1242,2008/11/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,204149,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20951,78,ADMIRAL RD,63320,,,150,1956,CI,Y,465cfe58-b966-44cc-9952-5129a8ac15b3
-80.4576141206685,43.4259089748859,9144,180,1997/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22970,88,BROADMOOR AVE,4710,,,150,2008,PVC,N,e9005f53-3aea-4dc4-b5e8-e9b73edf8e9d
-80.4359628473003,43.4299699357668,9145,534,1999/10/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40005,14,JANSEN AVE,20560,,,150,1961,CI,N,08c9d689-1805-43be-b085-906ad51a1969
-80.4508804732642,43.4223146772626,9146,824,2002/10/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21838,102,BELWOOD CRES,88828,,,150,1967,CI,Y,9b1da69b-f9c1-4686-9c22-0d7b2935207c
-80.4614296515462,43.4424956532471,9147,201,2003/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10135,28,CLIVE RD,69385,,,150,2008,PVC,N,10ff44ae-e766-45f5-a581-6c308352b6a3
-80.4344435708371,43.4535046202129,9148,2101,2015/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125158,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70453,104,CARNABY PL,5530,,,150,1967,DI,Y,5f42b568-4ff8-4d41-bc3e-6e73f99c0bd3
-80.4459861891278,43.4376718036435,9149,2102,2015/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125145,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10799,153,FRANKLIN ST N,15420,,,300,1956,CI,N,26e1c941-7877-43c6-bb6a-00c5b9dcecd9
-80.4482758954952,43.450210421419,9150,2198,2016/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,153964,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11515,19,LYLE PL,24580,,,150,1961,CI,Y,896985c3-a3e1-4e6c-ab40-155d2fbff248
-80.5107913471909,43.4331836945587,9151,2199,2016/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,154038,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21006,1261,QUEENS BLVD,31730,,,200,1966,DI,Y,a40e507f-636a-4471-b2a9-6babfa87fce6
-80.5290564056373,43.4515586050424,9152,2200,2016/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,154123,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20773,130,ABERDEEN RD,260,,,150,1955,CI,N,18d01798-c287-4f29-802d-acb46efa0e6a
-80.4513522715835,43.4495369930246,9153,2201,2016/02/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,154426,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10210,14,YULE PL,44440,,,100,1961,DI,Y,e428fe44-a6d1-46c6-be2c-02f016bc4d10
-80.4519575894372,43.4508365601631,9154,2202,2016/03/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,154680,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22924,79,HICKSON DR,18660,,,150,1960,CI,Y,88360e23-72b8-4a16-86ec-7f9e2f5bf848
-80.4592449407838,43.4353299478564,9155,2203,2016/03/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,154797,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13260,50,DIXON ST,9470,,,150,1960,CI,Y,9ccd73e5-d186-4c7e-a95d-bc17c750dc56
-80.4684539970792,43.4509655795558,9156,2204,2016/03/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,155043,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9845,312,PANDORA AVE N,133122,,,150,2016,PVC,N,c94519c4-c95e-4bf2-9a75-cba6e427c500
-80.4620762162573,43.4512435637362,9157,2205,2016/04/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,156775,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22910,34,ADA ST,41450,,,150,1958,CI,Y,596bf01e-d74b-4b3d-9d2c-3d97f0e33973
-80.4506464065017,43.4306396261937,9158,2206,2016/05/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,158754,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10996,116,FRANKLIN ST S,15460,,,150,1953,CI,Y,015d36e4-1bf0-417f-9fc8-238771a11333
-80.4528440183996,43.4269876972587,9159,2207,2016/06/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,161476,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9996,258,FRANKLIN ST S,15440,,,150,1957,CI,Y,4defd181-dc00-4c80-a91f-9ad3ecfd9cce
-80.4692114769017,43.4422806396712,9160,2103,2015/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125146,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,43,BRICK ST,4430,,,150,1952,DI,N,876025ec-f877-49a9-aaf9-f448aa6c2380
-80.5159898915973,43.4501602585563,9161,2104,2015/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125068,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1260,564,BELMONT AVE W,78900,,,300,1974,DI,Y,99cf5d23-6e8a-43b6-babc-f9cb82a0f679
-80.4999532612671,43.4305705237327,9162,2105,2015/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125072,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6597,230,LAKESIDE DR,23060,,,150,1957,CI,Y,fbd66bb9-834b-4084-a57a-862e1bffacf5
-80.4681589316866,43.4289595341845,9163,2106,2015/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125029,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,10863,808,COURTLAND AVE E,8420,,,300,1967,CI,Y,2549b9e3-41fc-4a18-9bd6-a0afde212687
-80.4468178790212,43.4594618789361,9164,2107,2015/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,124989,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15930,168,STRATHCONA CRES,85102,,,150,1965,DI,Y,6d499789-e84f-4a96-a510-59c7c8f19769
-80.4610434718517,43.4390044220737,9165,2108,2015/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,124782,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,fe3e64bc-7220-4d28-8bd7-f0b6eba721fc
-80.4783853397101,43.4437023975751,9166,2109,2015/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,124906,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11371,34,STIRLING AVE S,91366,,,150,1940,CI,N,3eed5969-cb55-41e6-ae6b-d4bd8e07c380
-80.4702394414622,43.4413579372855,9167,2110,2015/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,124963,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11732,1183,KING ST E,21760,,,150,1922,CI,N,c9d0a471-c1ca-421f-93ce-db9500bda593
-80.5315902500278,43.4487699193517,9168,2111,2015/01/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,124763,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20769,43,INVERNESS DR,64130,,,150,1966,CI,Y,2edb4433-ebf2-4ffd-a009-47068f17feb3
-80.5117572611759,43.4396854835542,9169,2112,2015/01/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,96282,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,20959,,LAWRENCE AVE,83480,,,150,1951,CI,Y,48453a12-98bd-474b-a97b-c7ec88d00f11
-80.4977646592504,43.439884329435,9170,2113,2015/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,124402,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5717,31,WINSLOW DR,43830,,,150,1960,CI,Y,df70336f-ad77-421f-96f1-acfe5a783c89
-80.4611917388815,43.4582365757806,9171,1503,2010/10/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,35043,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15824,130,ISLINGTON AVE,34860,,,150,1954,CI,Y,478a197f-11c8-4310-8183-34721bc20aac
-80.4609862911402,43.4256182133786,9172,1610,2011/02/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40789,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22938,237,VANIER DR,39050,,,200,1953,CI,N,2f88a19a-c87e-40bc-806c-b8b1cf1be070
-80.4506947687695,43.4407837288932,9173,1710,2011/12/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:58+00,57924,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13226,120,KENNETH AVE,38040,,,150,1958,CI,Y,6b5ef5e0-af12-41b5-87bc-df39f8635193
-80.4654649192609,43.4580573900868,9174,1058,2007/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168754,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9884,14,CAMBRIDGE AVE,5250,,,150,1954,CI,Y,68aef3b6-d925-435b-951a-973f191192c8
-80.4415496218856,43.4454550721534,9175,1105,2007/02/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170029,,LONGITUDINAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13205,137,BRADLEY DR,4010,,,150,1965,CI,Y,f3d9ab21-130b-4a10-9a9d-6c8e20b5c485
-80.4377426721516,43.4469795918766,9176,1170,2007/12/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,186344,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23216,71,GAY CRES,16000,,,150,1967,CI,Y,50f9f522-68eb-473f-99a2-ff9ba88e2c08
-80.4619826392962,43.4483748829867,9177,1608,2011/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40758,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22860,58,ARCHER PL,96092,,,150,1962,CI,Y,8fa39f6c-49ac-480d-8cee-abb70322b6f8
-80.5064819096332,43.4362024039635,9178,1709,2011/12/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,57761,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20951,42,ADMIRAL RD,63320,,,150,1956,CI,Y,2b8c6255-050f-49d5-8d21-531a22505aba
-80.4117439734926,43.393372970834,9179,1484,2010/05/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,28622,,FITTING/JOINT,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22704,1949,OLD MILL RD,93658,,,200,1978,DI,Y,5b2fee31-df6b-4f83-a71d-9926386ce3d9
-80.4469060506385,43.4360051672127,9180,1127,2007/04/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,171688,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10781,95,FRANKLIN ST N,15370,,,300,1956,CI,N,c548487e-feaf-4217-9197-a6c3b297778e
-80.4988268356836,43.437363683336,9181,1601,2011/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40574,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6330,131,BINSCARTH RD,136122,,,150,2017,PVCO,N,f997ce85-4e44-4226-b0c0-5465a3b10a20
-80.5152725640973,43.456352955905,9182,47,2002/07/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10663,529,PARK ST,76734,,,300,2010,PVC,N,ec1788e5-0563-496a-b84a-029683bca26e
-80.4551491163474,43.4326480296682,9183,1416,2009/12/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,20820,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13297,92,THIRD AVE,37770,,,150,1953,CI,N,60fcda8a-c69d-47bf-a8dd-00d38e0ef57a
-80.5016793239282,43.439359940339,9184,56,2002/11/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9162,40,SPADINA RD W,35450,,,150,1927,CI,Y,e1a3848a-0478-49cf-8423-10834fe312ee
-80.5025308129288,43.4228756346977,9185,2,2000/05/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6390,,WESTMOUNT RD E,61893,,,750,1970,AC,Y,a207e936-a2cd-4eb1-bb36-1e223fcecef2
-80.4939982638623,43.4392983921655,9186,1684,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6433,119,HIGHLAND RD E,82202,,,150,2005,CI,Y,b3ab9a3e-3e23-4fc9-92c9-73f98720fe55
