X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.4281345996526,43.3886988677299,9187,748,2003/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22076,1210,DOON VILLAGE RD,9940,,,450,1969,DI,Y,8828ea71-6ff9-46ef-a670-04c2db502714
-80.4824833451337,43.4839652176777,9188,1001,2001/12/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13056,5,HILLCREST CRT,79750,,,150,1981,DI,Y,97709de0-d48c-48f7-8d69-2965abcd1ea1
-80.4992652625646,43.4372085675556,9189,75,2006/06/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6330,143,BINSCARTH RD,136122,,,150,2017,PVCO,N,dd6c697b-05a5-4c08-ba48-a6acf24e8e2f
-80.4727334919149,43.4486766797559,9190,65,2005/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9798,236,LYDIA ST,98394,,,150,2014,PVCO,N,8e2e02af-471c-4ed1-b26d-6fc9e45c25f1
-80.5252561764471,43.4393522818096,9191,904,2003/05/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8727,58,HAZELGLEN DR,18310,,,300,1969,DI,Y,68e958ba-8e2f-4734-ab72-498452cda596
-80.4568621989623,43.4244166838046,9192,229,2005/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22976,56,SIEBERT AVE,133708,,,200,2015,PVC,N,478075b8-ce6d-4f88-a857-37d89353e421
-80.5064882462867,43.4238752441548,9193,530,2002/10/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6396,37,DUNCAIRN AVE,89922,,,150,1961,CI,Y,1ed37e8b-4a13-4d0b-a490-ca0ad5e990f0
-80.5099666608817,43.4293848464944,9194,453,2002/11/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6220,40,GRAYSTONE AVE,85090,,,150,1959,CI,Y,16e68e7f-9e62-424f-b271-d8e3f26c964c
-80.494211211311,43.4573723321745,9195,1410,2009/11/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,19663,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6676,181,WELLINGTON ST N,80986,,,150,2010,PVC,N,828744a2-c23b-45f6-9519-648e832a7cbb
-80.4696597413157,43.4429869594786,9196,169,2000/01/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11696,23,OTTAWA ST N,29200,,,150,1952,CI,Y,6268a875-4165-432b-906b-9937bf825d36
-80.537305827971,43.4303767964119,9197,1030,2000/12/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70291,46,OLIVER CRT,28900,,,150,1992,DI,Y,813035a6-4c23-470c-94cb-e91afd87c047
-80.5162445962617,43.4522383174644,9198,1026,2000/01/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1252,181,GLASGOW ST,78886,,,300,1974,DI,Y,227194b2-286c-4b4f-af4e-ca21dc5b1d8d
-80.4490625045562,43.4357982671486,9199,186,2003/05/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13149,62,BROADVIEW AVE,4730,,,150,1953,CI,Y,56602e79-9729-4eaa-842d-9710fe6594c5
-80.5123779802288,43.4287838618066,9200,1404,2009/10/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,18427,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6281,343,FOREST HILL DR,14880,,,200,1962,CI,Y,d0353ba0-7dd9-4805-ac68-f5dae838b79f
-80.5189401272196,43.4317802869162,9201,1202,2008/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189544,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20742,16,FURNESS DR,15830,,,150,1967,CI,Y,69720e84-a064-45bf-a819-60210ebe4033
-80.4605082167754,43.45093490004,9202,382,1997/10/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22915,94,BURBANK RD,5040,,,150,1958,CI,Y,0b27aed1-63e8-43b2-9038-1bb810b1dc3e
-80.5101750767862,43.4382278649407,9203,142,1997/10/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20988,359,HIGHLAND RD W,97148,,,300,2015,PVCO,N,06e45ce1-9ebe-46dc-8859-6fad6be3b245
-80.484931070172,43.4561000283465,9204,13,2001/07/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11145,11,HERMIE PL,66280,,,50,2001,PVC,Y,b6a34b9a-b3b8-419f-b18b-943f95da82c9
-80.4401087305728,43.4515047898023,9205,848,1999/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23217,16,OLD CHICOPEE DR,28270,,,200,1967,DI,Y,76f2b059-b8b0-4bd3-8bac-826ccde09822
-80.4611461425422,43.4390410242798,9206,175,1997/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,e6817944-729e-4bbb-b4f4-cf1f088b0000
-80.466055122578,43.4325965198718,9207,384,1998/12/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10859,164,CARWOOD AVE,5710,,,150,1958,CI,Y,ec5911f2-7847-4811-8b79-4f123401e702
-80.5172502128881,43.4300444875799,9208,706,1998/11/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20691,101,SILVERSPRING CRES,35030,,,150,1967,CI,Y,22261c45-9f5f-4251-ba1a-17adf7b3ee81
-80.4645838688392,43.4515045669985,9209,294,2000/12/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9926,20,DONALD ST,92920,,,150,1955,CI,Y,638f6056-ac19-4cd4-902a-7206e5e4e8c9
-80.4771942033474,43.4313871586743,9210,329,1998/11/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11523,6,HOFFMAN ST,19660,,,150,1956,CI,N,578651a4-d8a0-4ccf-bbe1-5eb4fe56810f
-80.4516818463637,43.4266643890185,9211,325,2000/01/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9981,260,EIGHTH AVE,11630,,,150,1956,CI,Y,d18c491e-f5f9-4611-b175-7694bcd87321
-80.4791518484063,43.4326631597359,9212,126,1997/02/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10877,395,OTTAWA ST S,29680,,,,,,N,03ca1e23-e8d0-4ca9-bebe-d5571da1c7a5
-80.4631709414468,43.4249219102586,9213,1582,2011/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39598,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10097,71,HIGHPARK AVE,19320,,,150,1967,CI,Y,5bed2a81-75a4-4e1a-9728-963e3c76cc60
-80.45269667558,43.4379373327733,9214,1715,2011/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:58+00,57983,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10055,340,PROSPECT AVE,31160,,,150,1955,CI,Y,00865936-f556-4802-bda6-a01f9c552d41
-80.4446336766527,43.4420936604816,9215,1575,2011/01/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39272,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13191,268,KENNETH AVE,21070,,,150,1962,CI,Y,dad98bde-98f7-407f-ad30-def8766ee502
-80.511061010568,43.4376119774917,9216,1555,2010/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38614,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20964,367,HIGHLAND RD W,97148,,,300,2015,PVCO,N,05d3bd20-45b9-48ae-91a1-4d0ae58ec3ff
-80.4386357503054,43.4340494524324,9217,1561,2010/12/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38711,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10772,61,FALESY AVE,14010,,,150,1962,CI,Y,cb9cd93d-073f-40c9-92e3-3ac9ea641643
-80.4422615397656,43.3917232929324,9218,1699,2011/09/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,53899,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,70383,41-43,HARVEST CRT,18180,,,50,1980,COP,Y,d5b99a44-5352-4f09-a553-f8f4e9ccc566
-80.4499193475597,43.4228261993099,9219,1633,2011/07/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,50290,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21838,74,BELWOOD CRES,2310,,,150,1967,CI,Y,97889fc4-1835-42a9-8b7c-ffb217035909
-80.4476914479992,43.4423817833691,9220,1517,2010/07/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,30626,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13222,318,ROSS AVE,33550,,,150,1959,CI,Y,75744aa5-9153-4ea7-af7a-53ce7b46debc
-80.4631709775639,43.4239562453467,9221,1160,2007/11/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,185907,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10095,75,HILLMOUNT ST,19520,,,150,1967,CI,Y,d09cf946-5fcd-41e3-a676-5ca57b1ff9d4
-80.4381793650576,43.4556864597343,9222,1173,2007/12/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,186671,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23179,126,INDIAN RD,20260,,,150,1967,CI,Y,271e6923-d6f2-4131-89de-20dc27cc021b
-80.4528990704857,43.4291419347257,9223,1585,2011/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39682,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9987,196,SIXTH AVE,35140,,,150,1953,CI,Y,f7e8c5d2-03e9-4e01-9664-c8fc79959c9d
-80.5064961124334,43.4284685989825,9224,1085,2007/02/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169510,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6573,258,GREENBROOK DR,17230,,,200,1957,CI,Y,0793b92a-780d-4445-9975-2b398d0d6581
-80.4429762587863,43.4710415461508,9225,1508,2010/10/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,35717,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10259,1431,VICTORIA ST N,39710,,,300,1978,DI,Y,ea3cd4af-5003-4859-9f3e-77a9ac34846b
-80.4556936855176,43.4339795774546,9226,1567,2011/01/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,38818,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13306,58,SECOND AVE,34210,,,200,1953,CI,Y,ea4f22b1-1a20-408e-85f5-e09baf73823c
-80.4465858286936,43.4528921643543,9227,1613,2011/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40808,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11567,81,SECORD AVE,34220,,,150,1963,CI,Y,3f8db05d-91c5-4603-a46b-bebbbe1f901e
-80.4605035469079,43.4376684241613,9228,1133,2007/05/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,174567,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10070,1732,KING ST E,21890,,,100,1937,CI,N,f87ce7fc-dffc-4590-ae89-28559879bc87
-80.509735703306,43.4308388270631,9229,1453,2010/04/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23206,,CIRCUMFERENTIAL AND FITTING/JOINT,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20664,245,FOREST HILL DR,14920,,,200,1960,CI,Y,f59fd0bf-cffb-45e8-a32d-2712b8daba93
-80.4699431997055,43.4251982264828,9230,1612,2011/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40870,,FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10748,176,HAYWARD AVE,79054,,,300,2012,HDPE,N,576103e6-d1f2-43e4-a2f4-38cc92476622
-80.4665253894044,43.4583699183176,9231,1589,2011/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39868,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40030,109,FIFE AVE,63540,,,150,1954,CI,Y,42baa535-01d9-4eaa-9186-231c3ba7c169
-80.5038587069675,43.4323936912895,9232,1451,2010/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22883,,LONGITUDINAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20671,120,BLUERIDGE AVE,3640,,,150,1956,CI,Y,9a91c681-51ea-4c9a-b06d-dc3217a11ddd
-80.4655703179558,43.4342361697193,9233,1499,2010/08/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,33416,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,600484,113,CARWOOD AVE,5720,,,150,1960,CI,Y,ca416d1f-ab77-4dec-bc30-3a2fcae9ed4d
-80.5178589287232,43.4226879482427,9234,1465,2010/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23765,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6143,362,FISCHER HALLMAN RD,14580,,,150,1962,CI,Y,54740d74-ea29-4332-8f18-27e77784baa7
-80.5499944122255,43.4344973653747,9235,1491,2010/07/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,30392,,OTHER: WATER SERVICE,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,70619,38,WINDWARD PL,56110,,,150,1995,PVC,Y,04d3608b-ed13-40f9-b5cc-f33227f147be
-80.5120335806231,43.4292400249474,9236,1524,2010/09/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,33494,,LONGITUDINAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6216,324,FOREST HILL DR,91164,,,200,1960,CI,Y,0d4303f3-3523-4f76-9a69-c27659988019
-80.4359038839204,43.4327625857432,9237,1533,2010/12/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38833,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12096,130,WALKER ST,40340,,,,,,N,08262b8f-66b6-4978-8848-b22d8bf4a16d
-80.5273974259439,43.4522198599328,9238,1318,2003/08/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70022,32,GOLFVIEW PL,140414,,,,,,Y,4e7c44f6-3bb6-4014-b856-ec15971d9510
-80.4588375912456,43.4511545082862,9239,383,2004/11/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22915,134,BURBANK RD,5040,,,150,1958,CI,Y,ea37f0a3-0cc1-414b-b7c8-0cec64c5c1d8
-80.4458462756185,43.4261168020347,9240,1340,2009/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3390,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10951,71,TRAYNOR AVE,38190,,,150,1958,CI,Y,a01cf9e1-dfc6-46e7-8cc7-1cc622614a8d
-80.4815227704508,43.4425958980969,9241,86,1997/04/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11371,131,STIRLING AVE S,76747,,,150,1940,CI,Y,e2f301f1-357b-4f10-821f-a39e75256e88
-80.4608613709228,43.4527812421296,9242,296,2003/03/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10154,126,DONALD ST,9520,,,150,1955,CI,Y,884c104b-02c0-4f1f-8ece-e0fd9e6ab106
-80.5112546754488,43.4289353476077,9243,1022,2005/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6282,142,WARREN RD,40440,,,150,1988,CI,Y,3e0c56a7-3cf6-4d5f-8e13-295529c05465
-80.5305535731109,43.4491595416624,9244,1183,2008/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,187631,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20769,27,INVERNESS DR,64130,,,150,1966,CI,Y,c4946c58-14e6-4424-b368-ca52ae722b25
-80.4913544733142,43.4382998929799,9245,96,2004/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6722,50,RUSSEL ST,98328,,,150,2016,PVCO,N,fb381537-5077-4eba-8103-2c4aad8401e5
-80.5205480184482,43.4320388762153,9246,853,2002/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20698,223,OVERLEA DR,29790,,,150,1967,CI,Y,0d778bd8-6860-41d4-9dc5-30257a532545
-80.4667856998381,43.4456001728982,9247,134,2001/05/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9827,26,MCKENZIE AVE,26080,,,150,1950,CI,Y,22cb4e8a-2c40-4df5-8e25-fba5a3076987
-80.4807663219226,43.4723512578593,9248,118,2003/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40264,,UNION ST,97190,,,300,2015,PVC,N,9b234de8-f590-4310-9055-a94a13da5080
-80.499182813886,43.4514374824239,9249,1298,1999/07/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8787,69,VICTORIA ST S,69571,,,600,2004,CPP,N,8f0f7191-4903-4dbc-a728-77f9b7b95f46
-80.4876952230856,43.4776142879739,9250,1378,2009/03/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,6403,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13068,36,LANG CRES,23480,,,150,1948,CI,N,2e02eb7c-2886-4609-b497-25dce96e0a59
-80.4586965787533,43.4519230307917,9251,433,2000/05/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9929,137,WEDGEWOOD DR,92554,,,150,1958,CI,Y,f7dc32ed-addb-4412-a02e-c662963337b8
-80.4744955824631,43.4421228332765,9252,36,2001/08/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9222,512,CHARLES ST E,87596,,,300,1978,DI,N,aebba81f-8738-4e9b-9c07-d7aa995f9c80
-80.5108674814649,43.4403209064165,9253,249,2006/02/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8748,141,METZLOFF DR,63560,,,150,1953,CI,Y,32eba76f-04f4-456a-9baa-e6a9573e37c9
-80.4580507713889,43.4287748089096,9254,425,2002/12/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10031,78,WILSON AVE,43480,,,200,1958,CI,Y,cc77b746-44f2-404b-aea1-8951d3fed409
-80.4913351487323,43.4543112502326,9255,1271,2000/08/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6491,102,COLLEGE ST,66220,,,300,2001,PVC,N,8fc1dbe3-3ec7-4f53-950d-c0092bac1a15
-80.4605074444317,43.4347131400318,9256,304,2003/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13316,93,PLYMOUTH RD,86558,,,150,2010,PVC,N,9f81418c-2bb9-4825-8611-4d5c07ca2b03
-80.4958371631933,43.4390777905254,9257,1297,2000/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6429,108,SPADINA RD E,83320,,,150,2005,PVC,N,9b1c6f31-c29b-430f-bd80-a460eaf21156
-80.535699188267,43.4430591205026,9258,898,2002/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5509,14,GALLARNO CRT,15870,,,150,1969,DI,Y,74461aa0-34ab-4697-824b-53196cb9df29
-80.4897432943553,43.4746809265812,9259,123,2002/02/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7083,480,LEANDER PL,23730,,,150,1949,CI,Y,2a271b96-e2af-4465-bd0b-4137cba081e8
-80.5268699793655,43.4484854034737,9260,1688,1987/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1284,18,ABERDEEN RD,290,,,150,1958,CI,N,63b9adf8-958d-4da7-ba28-883e3dbfce43
-80.5298007596478,43.4240629386454,9261,981,1999/07/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5421,184,WESTHEIGHTS DR,42320,,,200,1975,DI,Y,835bc7d7-898d-4e49-b7de-e993f14ac1cd
-80.4647110185185,43.4662179005854,9262,1189,2008/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,188676,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,603815,41,SHIRLEY AVE,34890,,,300,1979,DI,Y,6fab9543-95d4-4f9a-8aa1-5008f81ad7b9
-80.4436841031233,43.461720811165,9263,788,2000/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15817,104,CONFEDERATION DR,7770,,,150,1966,CI,Y,24b96fd8-98bb-4993-9a61-a5b9db620198
-80.5221844027104,43.4274036217754,9264,655,2001/05/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6179,78,SUMMIT AVE,37070,,,150,1964,CI,Y,e4445a91-7328-4052-87fc-fc5e86a52b14
-80.5126066008049,43.4234020319314,9265,659,1997/10/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6226,486,GREENBROOK DR,17170,,,200,1964,CI,Y,c63cf7a7-a0f1-45a9-8404-3ab2d926694b
-80.4601427211898,43.4248393858711,9266,236,2003/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10956,253,VANIER DR,39060,,,200,1953,CI,N,f38d5b13-bc91-4a71-aae8-0686bbcda548
-80.4955791715046,43.4388965652137,9267,1296,1998/12/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6429,118,SPADINA RD E,72660,,,150,2005,PVC,N,8dc84e74-0793-4dc4-93e6-94d684de6ad2
-80.4978475795598,43.4144994336289,9268,968,2000/11/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9558,165,RADCLIFFE DR,31980,,,200,1974,DI,Y,b58916ec-ce49-4a3c-b576-0050f7e24c19
-80.4685958132749,43.4256999851126,9269,1267,1998/05/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,104704,133,HAYWARD AVE,84006,,,150,1967,DI,N,1dd30585-6ffd-4e0a-9b48-df3941e91697
-80.4507750522921,43.4247099445751,9270,254,2000/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22946,130,BYRON AVE,92734,,,150,1954,CI,Y,4f5cfef9-640b-40d0-8ba2-5996dff3d96d
-80.4604616293334,43.4613610197232,9271,455,1999/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15746,203,ROSEMOUNT DR,33440,,,150,1959,CI,Y,d81ddfb3-c668-497a-a76b-b978445adcbe
-80.483181960457,43.4499848031902,9272,1275,1997/12/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6879,86,WEBER ST E,40850,,,,,,N,806e33bd-b0af-44d7-babe-0bc6ef1afa04
-80.4655353440865,43.4343697051571,9273,482,1998/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,600484,109,CARWOOD AVE,5720,,,150,1960,CI,Y,06f848be-283c-4d82-9088-bb416d4dafca
-80.4659656981929,43.4780717565717,9274,1126,2007/03/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,171614,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10476,45,SCHUELLER ST,88528,,,150,1992,DI,Y,5f41bdf1-75b1-4415-8e81-b24842853b1e
-80.4662236339474,43.4270466244877,9275,923,1997/09/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10747,890,COURTLAND AVE E,8430,,,300,1970,DI,Y,45067520-44be-4030-96b3-c2407ca22fbb
-80.4721197305152,43.4576856801427,9276,307,2005/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40029,150,EDNA ST,57680,,,150,1955,CI,Y,6c4b60eb-9f4b-4af9-b094-6fd96fa7d840
-80.4898098697303,43.4716174444623,9277,1208,2008/03/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189881,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7085,24,VALEWOOD PL,38960,,,,,,N,9d39393d-f704-4ba8-8e2b-a33ff939a87a
-80.5139715107721,43.4223343016483,9278,973,2004/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6272,61,UPLANDS DR,38860,,,150,1974,CI,Y,a42a9f32-4650-43a1-b9a8-83edd6936872
-80.4606854144585,43.4239531268441,9279,836,2005/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10094,27,HILLMOUNT ST,19530,,,150,1967,CI,Y,727c3636-9191-4273-ad44-8263e11e34a7
-80.4722247343696,43.4139527662706,9280,940,2005/08/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9298,153,COUNTRY HILL DR,8130,,,300,1971,DI,Y,c6d6bf89-fdc9-4616-bc71-f0e6c5b82340
-80.4969497994976,43.4405412475621,9281,1187,2008/01/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,188152,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5722,35,HIGHLAND RD E,19030,,,150,1933,CI,Y,7b4b21aa-1a4f-4a9e-996c-cee2392169f5
-80.5318678477731,43.4507729893306,9282,467,2003/03/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20774,10,WESTGATE WALK,42050,,,150,1959,CI,Y,72e7180c-906f-425d-b209-36f96cddcbab
-80.4461985300375,43.4353963280436,9283,476,2002/11/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10783,44,PINECREST DR,30680,,,150,1959,CI,Y,baa5c57f-2c8e-4b43-b6ef-4e830c9eebb7
-80.5117968921198,43.4250084807285,9284,599,2005/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6286,340,STONYBROOK DR,36480,,,150,1962,CI,Y,e6259e47-4cd0-45a1-9c87-a97203715e8c
-80.4996991352909,43.4602633204099,9285,135,2001/03/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11185,9,BLUCHER ST,3490,,,100,1951,CI,Y,e5b97d06-8607-4b5f-b52c-9617801217ec
-80.4601859572868,43.4416227247465,9286,104,2001/02/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10146,147,JACKSON AVE,20530,,,150,1947,CI,Y,23563c70-fb60-4e17-8f47-2cf9ffa0f423
-80.4496272437911,43.4510875800915,9287,486,2002/11/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11581,46,CHARLOTTE CRES,6940,,,150,1960,CI,Y,715c1bc4-9b8a-4847-a6bb-b794554021b4
-80.5000701444713,43.4511887703858,9288,670,2005/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8795,188,JOSEPH ST,20670,,,200,1965,CI,Y,5497d4ae-12ba-4774-a54f-23328e5c2df8
-80.4829417863354,43.4515092684557,9289,1286,2001/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6810,27,IRVIN ST,72650,,,150,2005,PVC,N,9f5ae182-3383-4e0f-90f7-964f2f6910e4
-80.5161542486463,43.450408038325,9290,1636,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1260,545,BELMONT AVE W,78900,,,300,1974,DI,Y,ad9ad7d2-e8c1-4747-82eb-16dd3612633d
-80.4394082802045,43.3986928296632,9291,1083,2007/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169467,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21871,188,FARRIER DR,14090,,,200,1974,DI,Y,d51c6320-a683-482f-8cc0-e61174ca8bf2
-80.4442128552212,43.4601813584861,9292,1123,2007/03/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,171092,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15930,108,STRATHCONA CRES,36970,,,150,1965,DI,Y,a94bf8ac-df33-4810-b563-111e55ca6186
-80.4583518887308,43.4252968438185,9293,192,2000/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10101,121,CLARK AVE,87374,,,150,2008,PVC,N,3fa3a5d2-2363-4d2c-b4cf-42cbec0dc070
-80.4864886392405,43.4508466287373,9294,1225,2008/08/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,198165,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6744,85,FREDERICK ST,15520,,,150,1900,CI,Y,de1440d5-a24e-4951-ad67-89cf3a349e76
-80.5126833209411,43.4307272699817,9295,1082,2007/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169443,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20916,84,SPRINGBANK CRES,35630,,,150,1960,CI,Y,5cc210f5-31ef-4729-9f7c-ba6fcb183ab8
-80.4643783845381,43.4584258817252,9296,255,1999/10/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9890,56,ETON DR,13660,,,150,1954,CI,Y,510f0b9b-e6ce-42b0-b6f5-fc44d1084a8b
-80.4513343415689,43.4295012453113,9297,349,2001/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9988,167,FRANKLIN ST S,15450,,,150,1957,CI,Y,076991fc-1da6-43fe-8786-275d913ce451
-80.4368768019672,43.4304718235572,9298,1428,2009/12/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21465,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22319,,FLORENCE AVE,14680,,,,,,N,25c854e8-044e-43da-aa97-968db66ca97e
-80.4530218314871,43.3934972297405,9299,989,2005/09/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21781,23,CARLYLE DR,5470,,,150,1977,DI,Y,92e2a8b5-86dc-478a-8109-009d6092ac32
-80.4731171156384,43.4335667243465,9300,1306,1999/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11451,,COURTLAND AVE E,8370,,,300,1963,CI,Y,0e630adc-7924-4b9e-ad77-ba9ccf73aafe
-80.4971593389288,43.4349167271132,9301,529,2002/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6444,26,CORAL CRES,8000,,,,,,N,d9e7a81e-4ffc-41bc-b017-72c1d5968159
-80.4191806764921,43.4259562369482,9302,944,2005/10/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22124,,RIVER RD E,32670,,,300,1971,DI,Y,b7fd4354-5116-4d23-ae6d-6bf4ae787b7b
-80.5172826786722,43.4275940357808,9303,581,1999/12/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6185,485,FOREST HILL DR,14850,,,200,1962,CI,Y,a45ae3a0-e65c-424b-8a6f-4667d45203e4
-80.4415968095891,43.4568432955679,9304,673,1997/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23231,38,TECUMSEH CRES,37550,,,150,1965,CI,Y,7946e90a-fe9a-4829-87ee-16c3732b671c
-80.4443647936916,43.4467281433203,9305,678,1999/10/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11034,22,SIMPSON AVE,35130,,,150,1965,CI,Y,37e4a7b6-15b3-48c2-a9de-c51188273ca7
-80.5054188454588,43.424249306961,9306,531,2005/12/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6396,11,DUNCAIRN AVE,89922,,,150,1961,CI,Y,085b2868-24fd-4336-9ef0-786c2aa748e7
-80.4911671452006,43.459908911586,9307,16,2002/11/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7017,140,MARGARET AVE,25340,,,200,1904,CI,Y,ccc2a3ed-3df2-460c-a2e6-6b4a7ac52fef
-80.4620534321223,43.4358954049985,9308,269,2005/03/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13292,21,PLYMOUTH RD,76854,,,150,2010,PVC,N,770ad571-b014-4a97-8883-712278f1b330
-80.471453168029,43.4325226902895,9309,821,2006/10/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11450,,COURTLAND AVE E,8400,,,300,1967,CI,Y,3ad386d7-3a26-4d8b-af16-868acade1a10
-80.4614296515462,43.4424956532471,9310,203,2003/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10135,28,CLIVE RD,69385,,,150,2008,PVC,N,2bc2b236-925c-40be-9789-90740a9b1312
-80.5200474843979,43.4188405353405,9311,1406,2009/10/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,18762,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6128,97,FORESTWOOD DR,15030,,,150,1968,DI,Y,aeab482e-78a1-4e46-902e-b6dd5717d417
-80.467904247428,43.4790777435348,9312,1032,2004/05/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10475,94,STANLEY AVE,36010,,,300,1992,DI,Y,162cc4d8-1b9b-4476-a7e5-26324b2a8e2c
-80.43369999144,43.4315007713656,9313,536,2003/10/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22328,97,JANSEN AVE,20570,,,150,1961,CI,N,de17d1b9-9e60-48bd-bccb-26bb67de7183
-80.4754087388549,43.4340155187403,9314,59,1997/06/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11455,526,MILL ST,26700,,,,,,N,5d3d0fe3-5a1a-4c17-a286-57a65c02513f
-80.5284886011614,43.446010171777,9315,1369,2009/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4896,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8732,22,WESTWOOD CRES,42890,,,150,1966,CI,Y,02f1bfb3-091f-467b-bc5d-e17c1cc4a67f
-80.5001847032869,43.4573161929359,9316,1670,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8827,93,WATERLOO ST,80506,,,200,1994,DI,Y,5c39072b-3a19-4fc7-a1b1-f80592e0470b
-80.4180141845159,43.440964231133,9317,1036,1997/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22429,801,FAIRWAY CRES,83836,,,150,1995,PVC,Y,58c5f2b9-3ea2-455a-95d8-c3874584183e
-80.4417285981272,43.4475263075027,9318,790,1998/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23235,15,CONWAY DR,7940,,,150,1966,DI,Y,5066357c-f16d-468c-9e8e-2c6ac6f8c260
-80.4506327419873,43.4299130081103,9319,1221,2008/05/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,192573,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9984,357,CONNAUGHT ST,7880,,,150,1953,CI,Y,2de5d089-fd52-4ecc-be07-980a7aba236c
-80.4598128192299,43.4339338684858,9320,490,2002/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10960,98,DIXON ST,76470,,,150,2010,PVC,N,9f9233db-3b0d-405e-b6be-3a7619f244b7
-80.4619056461642,43.4294120378701,9321,1426,2009/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21294,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13311,47,MASSEY AVE,25590,,,150,1958,CI,Y,b8ccdc41-351a-4e0b-a012-dba8f074e002
-80.5275434208624,43.4464170733482,9322,1191,2008/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,188716,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8719,33,INWOOD DR,20430,,,150,1966,CI,Y,3aeecf2b-f93a-4b25-8d64-188eed008a14
-80.4451267016312,43.4616211352738,9323,787,1999/10/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15816,78,CONFEDERATION DR,7760,,,150,1966,CI,Y,f376498d-d376-42e4-8722-79e7de9df00e
-80.5126239359201,43.4285667274919,9324,566,2006/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6281,353,FOREST HILL DR,14880,,,200,1962,CI,Y,74014316-1bdf-4d7f-9387-83b36dfd7cb2
-80.4602684426643,43.4310541039055,9325,1732,2012/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,60072,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70277,8,SHELLEY PL,34770,,,100,1968,DI,Y,ce215119-4af0-4228-9629-664a6f9ce415
-80.5269649482367,43.4513698554882,9326,1733,2012/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,60342,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1286,373,UNION BLVD,92140,,,150,1954,CI,Y,d4c91977-e2e2-4c20-9d87-5a21d146f87b
-80.4421745217812,43.4442758634729,9327,1734,2012/01/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,60422,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13188,70,VIEWMONT CLOSE,40130,,,150,1967,DI,Y,492dfc45-4149-4371-b079-8bac5ebfb2d7
-80.5293912514602,43.4463607654966,9328,1735,2012/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,61240,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8732,54,WESTWOOD CRES,42890,,,150,1966,CI,Y,62cda5bc-65fc-4b93-854b-7d19d46c8fb0
-80.5140900047174,43.4280275493513,9329,1736,2012/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,61271,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6217,401,FOREST HILL DR,14870,,,200,1962,CI,Y,cd52d678-5ee9-42c7-826a-12cecd115d68
-80.4662148224213,43.4500162807798,9330,1737,2012/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,61291,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9829,324,STIRLING AVE N,97080,,,150,2013,PVC,N,8ac744d7-2002-4b14-86ec-081f64389d68
-80.4324205696227,43.4353370791107,9331,1738,2012/02/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,61434,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23065,106,THALER AVE,85016,,,150,1967,CI,Y,cd71f768-189b-4bb9-8d81-44d3e8062776
-80.4850366580265,43.4821374189766,9332,1739,2012/05/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,65019,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13074,22,WOOLWICH ST,44100,,,100,1958,CI,Y,80550394-37a1-4e39-9088-57beb5bae59a
-80.4912182181439,43.4758824938197,9333,561,1999/05/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12376,99,LANG CRES,23470,,,150,1961,CI,N,95624df1-f282-4698-a952-4f5f715e428e
-80.4454659052892,43.4347281661005,9334,1367,2009/02/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4699,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10780,66,ARLINGTON BLVD,900,,,150,1953,CI,Y,901d55f4-9f9f-4703-b9d6-1b3e72ad2a3d
-80.5307543279849,43.4510340702766,9335,465,1997/11/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20774,7,WESTGATE WALK,42050,,,150,1959,CI,Y,91a7ea88-91e7-45e5-9ebf-1262c30948d8
-80.425784924616,43.4327121788133,9336,630,1999/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23045,15,SCENIC DR,33990,,,150,1963,CI,Y,cac210ef-b9dd-4f57-8997-2a4734b42aa5
-80.5294320911624,43.4173317970251,9337,1222,2008/05/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,192632,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5642,65,ROYAL ORCHARD DR,33660,,,200,1973,DI,Y,e3619b21-7e91-4f0f-aa0b-ced0b9cfd8a9
-80.5000733572964,43.4307549761419,9338,364,2003/03/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6597,224,LAKESIDE DR,23060,,,150,1957,CI,Y,9a9145be-f244-4efc-a622-3f24949c6608
-80.5337054642704,43.442914854734,9339,1399,2009/09/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,14990,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20506,259,WESTWOOD DR,42930,,,300,1971,DI,Y,ee76ea32-b983-440b-a071-98fb1cbb8422
-80.4794401447106,43.4807754792684,9340,1180,2008/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,187244,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13118,22,BRIDGE ST E,490,,,,,,N,cb06475d-7cd9-4a01-abd3-9972e2a50944
-80.5274544328345,43.4462766480805,9341,799,2003/11/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8719,29,INWOOD DR,20430,,,150,1966,CI,Y,265fe0e1-ddf9-4a7b-b817-f39e33b38210
-80.4843731299042,43.4699419690232,9342,80,2005/10/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10381,341,LANCASTER ST W,23310,,,450,1937,CI,Y,9ff13369-f317-451a-9235-a512784894fc
-80.5161344132693,43.413030337172,9343,720,2003/05/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9503,1493,OTTAWA ST S,64330,,,,,,N,3c8fa6b1-173c-4950-8fb9-623137cd006d
-80.5121735682963,43.4309079784889,9344,520,2002/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20916,72,SPRINGBANK CRES,35630,,,150,1960,CI,Y,84edfba7-ec9a-45c0-8535-025731baab7a
-80.5262895871924,43.4516111958865,9345,1386,2009/05/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,10437,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1286,349,UNION BLVD,38560,,,150,1954,CI,Y,66193245-2fdd-493e-80bb-c07fb1b843de
-80.5005369335456,43.4490932666095,9346,39,2004/08/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8794,37,MICHAEL ST,86588,,,150,2010,PVC,N,6ae1bc40-946c-4e3d-854d-5dbdc012ffbd
-80.452702854231,43.4376884732517,9347,245,2003/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13155,93,WILFRED AVE,43210,,,150,1953,CI,Y,daea9e2b-7fd4-4327-9b48-a7341205faee
-80.4789354452969,43.4412556181755,9348,54,2002/05/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11664,102,KENT AVE,21170,,,150,1926,CI,N,0b346911-4318-4f5e-9a6e-05a3c369f42a
-80.4390864997112,43.4459082423569,9349,819,2006/09/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13210,62,WAYNE DR,40750,,,150,1966,DI,Y,c10f6758-6b58-4eca-b1f5-15e88417e445
-80.44806526669,43.4452426640516,9350,753,2005/03/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23153,11,BRADLEY DR,3960,,,150,1965,CI,Y,3e68fa52-94e5-4430-80ba-f56c376bab18
-80.4961103792915,43.4330599290164,9351,1661,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20880,636,STIRLING AVE S,36250,,,,,,N,59d20095-2482-4925-949e-0ffff1cda988
-80.4493494176585,43.4442578299681,9352,834,1999/10/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10193,31,EASTWOOD DR,11170,,,150,1967,DI,Y,7dc96195-58d2-43b7-8b7f-cde1047ce81a
-80.448713198172,43.4599801602549,9353,774,1998/03/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15908,371,CARSON DR,5610,,,200,1966,DI,Y,91870b97-9830-4c83-88ba-31c128ba9ac2
-80.504296290557,43.4268699865673,9354,370,2004/12/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6250,120,VILLAGE RD,40160,,,150,1957,CI,Y,d3bf8e76-3ebc-4d35-99cd-54f5cddd96dd
-80.4600798080932,43.4330887172251,9355,491,2002/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10960,130,DIXON ST,76470,,,150,2010,PVC,N,7580d050-d6dc-4270-9d24-6509fe75a4da
-80.4978575389736,43.4408612881178,9356,1676,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5729,801,HIGHLAND RD E,19020,,,150,1933,CI,Y,6deafe88-2f4d-487f-913f-5d2e460db27e
-80.4190096926885,43.4250668535311,9357,723,2000/03/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22392,3450,KING ST E,21970,,,450,1988,CPP,Y,78ce0fbf-6433-418c-80b2-c31667427898
-80.4916889307398,43.4328895977238,9358,1657,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6576,287,LORNE AVE,24100,,,150,1964,CI,N,622ef650-7576-4e76-8d04-4ba481ab0688
