X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.4686710503224,43.4578159409506,9359,1265,2003/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9863,164,ANN ST,660,,,150,1952,CI,Y,3e4e2029-b615-436c-b1f8-4d58ecc0c021
-80.4356519755386,43.452202637133,9360,703,1997/12/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12145,176,HOLBORN DR,19740,,,150,1967,CI,Y,8c8ece1d-fa3f-40ff-b613-bdc1a1b612b8
-80.4630911906437,43.4568596384855,9361,262,2003/02/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9897,125,HEATHER AVE,18350,,,150,1954,CI,Y,6ad66ef6-c070-40ec-bcdb-a7aeeaaed0f8
-80.4175145005705,43.4405512263393,9362,1041,1999/07/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22429,815,FAIRWAY CRES,83826,,,150,1995,PVC,Y,f86f1cd7-451d-44b4-9fc8-e834291ae78e
-80.4897510921747,43.4341581497617,9363,1893,2014/03/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,98331,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11340,337,HIGHLAND RD E,19080,,,150,1952,CI,Y,f1c4404f-76a2-46cf-b2ff-0366cb5b2b27
-80.5203975786403,43.4178337871834,9364,1894,2014/03/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,98452,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6208,16,GLEN LAKE CRES,16550,,,150,1969,CI,Y,91f7a8cf-adfd-40f5-855a-2b5578c9db64
-80.4403705127948,43.4470839471732,9365,1895,2014/03/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,98434,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23238,22,WAYNE DR,40740,,,150,1966,CI,Y,8862f38b-fd25-49db-80f3-5545eae3d58f
-80.4897873544854,43.4342108134326,9366,1896,2014/03/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,98331,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11340,337,HIGHLAND RD E,19080,,,150,1952,CI,Y,aea9b0ba-5a6a-4805-b3de-0aada945e5a1
-80.5026923452117,43.4294165695121,9367,396,2001/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6592,30,FOREST HILL DR,14950,,,150,1958,CI,Y,446cd53b-aa3e-49d1-9ab9-2d7cc64109d1
-80.4639722536857,43.4664468813137,9368,511,1997/06/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,603815,47,SHIRLEY AVE,34900,,,150,1960,CI,Y,4c707261-20fb-4078-a413-8ba1baca1e8c
-80.4497536296959,43.4511098663119,9369,485,1998/03/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11581,46,CHARLOTTE CRES,6940,,,150,1960,CI,Y,3379af41-4cc1-4d23-913b-dc7db065745a
-80.5197827587737,43.4323069701882,9370,852,2002/03/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20698,207,OVERLEA DR,29790,,,150,1967,CI,Y,577c75eb-95ee-437f-8b07-8b68c43a9015
-80.4384727366135,43.4069853654469,9371,1315,2000/12/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40012,1082,WILSON AVE,65520,,,50,2000,PVC,Y,9b400684-1a2c-41cb-8cdc-214e80e06e6e
-80.4742840313404,43.4430825346037,9372,1049,2003/09/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11643,926,KING ST E,21730,,,150,1922,CI,Y,73bc58ec-57a8-4f45-9ced-7036edbb0a81
-80.4523086096903,43.4277809101181,9373,1361,2009/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4270,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9996,219,FRANKLIN ST S,88512,,,150,1954,CI,Y,51cb5dcd-8094-4833-8a3d-ee1cbc184b5d
-80.5290431015935,43.4515237510932,9374,373,2000/02/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20773,130,ABERDEEN RD,260,,,150,1955,CI,N,00c904e4-20d7-49fd-bc13-c5b227c271e8
-80.4352367514504,43.4306198040934,9375,1051,2007/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168220,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22322,35,JANSEN AVE,20570,,,150,1961,CI,N,e72f729e-ed65-44c4-a854-62d3d867df1d
-80.4358473551743,43.4530071595623,9376,701,1999/10/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13177,74,CARNABY CRES,90210,,,150,1967,CI,Y,5bba8cf6-4dd1-4e2f-98c1-704d5efaa719
-80.5070437781304,43.4453126549008,9377,50,1997/01/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8689,280,VICTORIA ST S,73300,,,600,2006,CPP,N,0e9ab90a-054c-4038-8fb4-5e3ef14d225a
-80.4583599391381,43.424693639517,9378,321,2002/11/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22973,146,CLARK AVE,7390,,,150,2008,PVC,N,d910d940-bf0f-409a-82c6-5a7ea50130b4
-80.4592314446352,43.4573601648214,9379,1287,2001/12/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9917,21,KENSINGTON AVE,21140,,,150,1954,CI,Y,b804d9b5-4c49-4e43-b2ab-637231dc2135
-80.4749488329228,43.4680273063714,9380,356,2001/11/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12655,2,SEREDA RD,17730,,,150,1957,CI,Y,8afd4f26-f3bc-47c1-9395-28adbb199642
-80.4644527271033,43.4600998692781,9381,544,2000/02/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15834,91,ROSEMOUNT DR,33410,,,150,1958,CI,Y,b5718f57-2414-435b-9df8-1a319a03b43b
-80.5125782072597,43.4486499864969,9382,668,2005/09/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8736,103,GAGE AVE,76485,,,600,2009,HDPE,N,37b73db0-29bc-4904-862d-fde58a9923fe
-80.4644284421093,43.4564029626468,9383,261,2000/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9892,75,HEATHER AVE,18340,,,150,1954,CI,Y,93510128-b200-4e6c-a217-8ab2f50632e5
-80.527784431868,43.4404352158229,9384,893,2000/10/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8674,14,DALEGROVE DR,8870,,,150,1972,DI,Y,d255b566-b398-40bc-9a8f-8771db40e985
-80.4686875790309,43.457843913219,9385,153,2003/02/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9863,164,ANN ST,660,,,150,1952,CI,Y,69d8f3ed-aaa0-4a06-88ce-cc650a656dc7
-80.531435056503,43.4449676001093,9386,920,2004/11/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20779,166,WESTWOOD DR,42990,,,300,1969,DI,Y,c7cab0bd-f6b4-40c1-9943-6ed2fa3322e8
-80.4744647477237,43.4431624182508,9387,32,2003/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11643,926,KING ST E,21730,,,150,1922,CI,Y,205a4367-d835-4a54-a8e3-05379c7b7052
-80.5053411250547,43.4307834108958,9388,394,2003/02/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20667,118,FOREST HILL DR,14940,,,150,1958,CI,Y,6b790b53-0563-4a40-a27b-0d0c8c9bb277
-80.4768270463745,43.4311832130113,9389,1641,1995/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70140,5,HOFFMAN ST,19660,,,150,1956,CI,N,d88c1f20-6195-442b-a1cd-919dec7d4fcd
-80.4454805505571,43.4376258472677,9390,677,1999/01/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10796,114,SHUH AVE,34950,,,150,1965,CI,Y,cf3be671-155f-4c1b-9c95-f5748a4ab720
-80.4617617833184,43.4263318401946,9391,234,2003/10/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22959,213,VANIER DR,39040,,,200,1953,CI,N,3efbe298-4355-438c-bd59-89e4b8e64450
-80.4533516475447,43.4392595311275,9392,400,2003/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10052,30,KENNETH AVE,21030,,,150,1958,CI,Y,9ec0468b-9fd6-4aa4-90c1-4d86b0df5a0f
-80.4397203034321,43.4584389808049,9393,689,1997/01/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15086,94,QUEENSTON DR,31890,,,150,1966,CI,Y,2d262fd2-17bb-4245-bb3e-ba15abda614b
-80.4526737894112,43.4377321314346,9394,244,2000/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13155,93,WILFRED AVE,43210,,,150,1953,CI,Y,73675f73-4256-402a-9bc7-24dc41dd6c45
-80.4345042648335,43.4321223730251,9395,516,1997/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12094,113,FLORENCE AVE,14700,,,,,,N,d3dfc28b-57d7-442a-9691-e90c6f6f6f12
-80.5256776522876,43.4397248438023,9396,901,1998/05/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8727,74,HAZELGLEN DR,18310,,,300,1969,DI,Y,4cee6835-2229-4781-bffa-905f1a5574d4
-80.5150162767653,43.4304063719171,9397,1432,2009/12/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21815,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20908,34,WARREN RD,40470,,,150,1988,DI,Y,81db4fdc-03df-48fe-a8c8-67c08cf982d9
-80.530333473837,43.4224971508866,9398,955,2000/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5420,24,AUTUMN HILL CRES,1190,,,150,1973,DI,Y,b208cc2b-0f1d-44d5-a5a5-30ec18c5ef4b
-80.5080576278695,43.4425960609053,9399,273,2001/06/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8648,24,SANDRA AVE,33920,,,150,1954,CI,N,a3396024-bd9c-48b9-968b-8c9ce8e1e33f
-80.4511511931428,43.4274154751349,9400,1430,2009/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21773,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9992,355,GREENFIELD AVE,94706,,,150,1954,CI,Y,94655cad-297b-4981-9cc1-a9129353f15c
-80.4905710200505,43.4400046260852,9401,1654,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11602,,LANSDOWNE BLVD,97984,,,150,2016,PVC,N,40375b2c-2510-41ed-9397-1f9708c5cd1b
-80.4661367128675,43.4656985712569,9402,727,2003/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,603815,,SHIRLEY AVE,32900,,,300,1960,CI,Y,706c1a58-3171-435a-a96c-f0daf68144e1
-80.4188341703418,43.4248275126664,9403,1046,2005/05/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22392,,KING ST E,12950,,,150,1981,DI,Y,f62f7f06-47be-4b93-a3da-9e526d0d7ec6
-80.4735513978605,43.4417434726713,9404,38,2005/03/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9226,534,CHARLES ST E,6710,,,100,1922,CI,N,e595080f-2619-4212-8bc5-b1af3787fafb
-80.4451832533125,43.4273215383358,9405,421,2004/11/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10951,26,TRAYNOR AVE,38190,,,150,1958,CI,Y,e4258bf1-4e31-46c6-82aa-439b743722ff
-80.4752804404236,43.4793769128014,9406,1010,2002/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13107,73,BRIDGE ST E,444,,,,,,N,3a0174c9-8cc9-487b-8d91-d16b05f0b4ea
-80.5314146133954,43.4482016599359,9407,798,2004/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20767,60,HUNTLEY CRES,20090,,,150,1966,CI,Y,b4d4db10-3121-4b47-9987-f3dea4eab8c5
-80.4911875525498,43.4758137210329,9408,562,2002/11/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12376,99,LANG CRES,23470,,,150,1961,CI,N,fb8af23b-5746-4c95-a032-f914ef9b4e72
-80.4586141022821,43.4502633102258,9409,408,2004/12/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22914,111,LYNDHURST DR,24610,,,150,1958,CI,Y,9ab4ea81-744f-4059-bdee-2d990994ff59
-80.4962783260538,43.432294571922,9410,68,2003/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20880,647,STIRLING AVE S,36250,,,,,,N,605346d2-db4d-45ab-a2f7-4986a183bc37
-80.5091779283563,43.416760771925,9411,507,1999/12/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6412,75,NINE PINES RD,27810,,,150,1960,CI,Y,746afcf4-9713-4803-ba5f-8e6a9326dfd5
-80.5390619724473,43.4423518479494,9412,911,2002/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21148,391,WESTWOOD DR,94896,,,300,1969,DI,Y,d8f1aa58-ab72-4238-b678-b8e4d0d618c0
-80.4608798817704,43.4389463407849,9413,1302,1997/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,7b806d9b-685b-48bc-a464-226b4b53a2e1
-80.4773154379287,43.4314560129653,9414,1343,2009/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3501,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11523,6,HOFFMAN ST,19660,,,150,1956,CI,N,216bfbbf-9e6f-46fc-8096-6bc12cb2b03d
-80.5238488997656,43.3987079830837,9415,730,1997/07/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,602405,,BLEAMS RD,87366,,,1200,1989,CPP,Y,f0c15b30-d17e-4402-8324-0858a5c8c169
-80.4834175355799,43.4343418428456,9416,1682,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11395,6,PATTANDON AVE,63500,,,,,,N,4774bced-3b3a-4465-82f7-58ec4af4a7ba
-80.4880987866108,43.4776051497142,9417,116,2005/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13068,42,LANG CRES,24410,,,150,1948,CI,N,9e071bc4-4bdb-4f68-94ac-374189ef24d7
-80.4733403369732,43.425183962883,9418,1420,2009/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21096,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10756,38,HANSON AVE,18000,,,200,1967,CI,Y,41968464-b016-4629-bbdb-ad9adf4b41ce
-80.4650603250308,43.4661055340775,9419,1003,2002/12/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,603815,31,SHIRLEY AVE,34890,,,300,1979,DI,Y,fdeb3d80-a723-4e44-9730-68cfb479e4f1
-80.4392165370156,43.4460273253386,9420,815,1999/11/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13210,58,WAYNE DR,40750,,,150,1966,DI,Y,7bc503de-7f1a-4cd8-9e79-96688248f6e9
-80.4470721466748,43.4583733183976,9421,778,2001/01/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15927,61,LORRAINE AVE,5630,,,200,1966,DI,Y,178f8412-0c99-420b-9b4d-c5265d919538
-80.5125782072597,43.4486499864969,9422,667,2001/10/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8736,103,GAGE AVE,76485,,,600,2009,HDPE,N,55fcdd33-04a9-4e41-b23d-d6698797df66
-80.5116581648642,43.4282095017305,9423,611,2001/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6219,26,CYPRUS DR,8800,,,150,1960,CI,Y,62df1a52-3685-4fbe-ac5a-c957fdfb852a
-80.5076286169098,43.4407413039785,9424,308,1998/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70030,30,BURN PL,5110,,,100,1955,CI,Y,132e22e1-b1cc-44de-802d-99e6f75da61f
-80.504760903562,43.4511802065943,9425,83,2003/08/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8894,20,STEWART ST,36040,,,150,1937,CI,Y,a73f4e04-7491-484d-827e-4c4619901d6b
-80.471988020576,43.4829829069913,9426,746,2004/02/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12573,100,BLOOMINGDALE RD,62550,,,300,1964,CI,Y,fb2daac1-1521-406c-a184-25590fccdaa5
-80.4648006919886,43.4450345540816,9427,1337,2009/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3304,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10129,,OTTAWA ST N,29230,,,,,,N,1200812c-6a28-4754-898d-98c116b77c35
-80.5730044736258,43.4439990719948,9428,1330,2011/12/15 15:38:28+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,0,NA,NA,0,,,,,,N,54d89f5a-f3c7-4a9f-9a64-80a6696ff96b
-80.4487891916149,43.4266610509594,9429,209,1997/01/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10953,417,GREENFIELD AVE,17380,,,150,1953,CI,Y,9446f21f-cde3-4df3-a009-4b5cccf06152
-80.4727079713369,43.4687105265462,9430,361,2002/12/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12661,1085,GUELPH ST,59960,,,150,1957,CI,N,3fb91e1f-3c73-4707-84d5-98d647bed465
-80.4698424246684,43.4428984625128,9431,168,2000/01/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11696,23,OTTAWA ST N,29200,,,150,1952,CI,Y,7e1c2680-789e-46f7-a89c-fe585537c86b
-80.4574629470737,43.454266614833,9432,657,2006/06/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9945,92,KENWOOD DR,21220,,,150,1964,CI,Y,3f15905e-e500-48f6-9ce7-6c5c6d6ae840
-80.5283846515824,43.450519783755,9433,372,1998/11/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8861,88,ABERDEEN RD,270,,,150,1958,CI,Y,705a693c-0bf8-483d-8270-383917fd65f9
-80.5181317954516,43.4264396943658,9434,579,2002/11/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6131,523,FOREST HILL DR,14840,,,200,1962,CI,Y,66d5861b-4ef1-4a78-bf35-6ecce990d151
-80.4972051390626,43.4123532637222,9435,996,2004/05/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9144,27,GRAYWOOD CRT,17080,,,150,1977,DI,Y,83b07c8c-63e3-472c-9221-cb3e75cf2edb
-80.4438208646806,43.4392850012253,9436,758,2003/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10776,54,GLENWOOD DR,16670,,,150,1965,CI,Y,81ceb64d-525c-4acf-b2b6-617f1be9fc29
-80.5278252474764,43.4403963512785,9437,892,1999/07/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8674,14,DALEGROVE DR,8870,,,150,1972,DI,Y,7132ba98-fd23-4711-9662-83011d9e1be9
-80.4328218263638,43.4299361741499,9438,1342,2009/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3476,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12118,54,MORGAN AVE,27310,,,450,1961,CI,Y,a24fed72-685f-4b29-bf07-a92022f1856a
-80.4355141369367,43.4315376599453,9439,1188,2008/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,188287,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12095,81,FLORENCE AVE,14690,,,,,,N,8f7e6f38-f50d-4983-ba6f-459082b4a2f6
-80.4905610421203,43.4318097625361,9440,739,1999/10/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11614,14,HUGO CRES,20030,,,150,1963,CI,N,83e8b58a-8a84-4a54-a220-c4cb83e4be29
-80.5218037173756,43.4470124914829,9441,290,2001/10/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70018,190,BRANDON AVE,4040,,,150,1955,CI,Y,93a035e6-87ae-4ec2-a725-fa9ae423e2b1
-80.4767137454872,43.4813287917623,9442,745,2000/05/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13126,28,BLOOMINGDALE RD,3440,,,300,1964,CI,Y,e3d90f53-f055-4580-a2eb-421dee060c1b
-80.5251550468,43.450846322255,9443,319,2000/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8612,223,CLAREMONT AVE,7310,,,150,1956,CI,Y,584a07ea-56cb-41a8-ad6b-066db90b6c02
-80.5053221908906,43.4247873764733,9444,552,2000/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6236,14,SWEETBRIAR DR,37230,,,150,1961,CI,Y,e41a78d4-69a7-4ce0-892d-83224644cb56
-80.4794866611083,43.4719052931418,9445,1140,2007/07/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,178454,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10390,,SEREDA RD,97172,,,300,2015,PVC,N,6d6bf459-f5b9-40ad-8143-f7e989fcf81e
-80.4376856955173,43.4519394657542,9446,699,1998/10/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13177,10,CARNABY CRES,5510,,,150,1967,CI,Y,fcb2f694-47e0-4512-bd18-183233518756
-80.4924046439565,43.4686395692697,9447,1060,2007/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168757,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10586,448,ST LEGER ST,23740,,,150,1952,CI,Y,92553933-3501-40e2-b9c3-be7d2f292e83
-80.4819120947571,43.4490644262523,9448,1269,1998/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11317,67,CEDAR ST N,68664,,,300,2000,PVC,N,93862135-07f3-47dd-8080-bac89ffec282
-80.4571490090305,43.4287323467979,9449,424,2001/07/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10031,82,WILSON AVE,43480,,,200,1958,CI,Y,87e7cd25-7cbd-4aaf-94eb-e7aee5a0b466
-80.4849437423761,43.4559124284388,9450,12,2001/05/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11145,7,HERMIE PL,66280,,,50,2001,PVC,N,4f6fed0c-a9a7-4e52-86ec-5d7bcde37be2
-80.5032633045867,43.4236877060507,9451,984,2000/06/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6390,387,WESTMOUNT RD E,42630,,,300,1968,DI,Y,c4457de7-4092-46fd-a558-8f420f1c54b6
-80.4419772792762,43.4574956124519,9452,674,2000/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23231,14,TECUMSEH CRES,37550,,,150,1965,CI,Y,c8ae52e6-6815-4ccb-9a37-a39a6b9a5327
-80.4498506616033,43.4451458760242,9453,1232,2008/10/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,202889,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23158,55,EASTWOOD DR,11160,,,150,1967,CI,Y,d2da5642-87f2-44ab-933e-b69f49df2613
-80.4608833196121,43.4332390545451,9454,302,1999/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13316,159,PLYMOUTH RD,76727,,,150,2010,PVC,N,e7279719-da6f-49b1-9b26-902a52d3410d
-80.5308572043184,43.439982416211,9455,1278,1998/08/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5684,40,INGLESIDE DR,64610,,,150,1970,PVC,Y,513cd268-0395-4ebc-befe-02ed0b548fa6
-80.4925777362284,43.4365084024237,9456,1349,2009/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3638,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6310,20,LORNE CRES,24130,,,150,1994,PVC,Y,297b2e4e-5f00-4b77-815d-6e769467f12e
-80.456813881408,43.4246601070268,9457,215,2004/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10737,117,HARBER AVE,18070,,,200,1953,CI,Y,41c87f76-224e-4b99-893e-187b9d99352e
-80.5095927535387,43.4218576858087,9458,594,2005/03/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6515,174,SWEETBRIAR DR,37210,,,150,1962,DI,Y,ad407773-8df6-44aa-a343-2f5ff76b25ca
-80.4643549056173,43.4601308641637,9459,411,2000/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15834,91,ROSEMOUNT DR,33410,,,150,1958,CI,Y,0d844fdd-89cb-4118-9327-ffb0b86da9f2
-80.50478665096,43.4259174295644,9460,879,2006/05/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6560,312,WESTMOUNT RD E,42610,,,150,1958,CI,Y,5ed849c4-6c47-4ea1-bf5e-92e40b8de6ed
-80.4849357120043,43.4560944386435,9461,14,2001/07/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11145,11,HERMIE PL,66280,,,50,2001,PVC,Y,8b2cc223-9eeb-485d-aa88-c13871b425c4
-80.4587694559555,43.4615008957563,9462,545,2002/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9920,276,ROSEMOUNT DR,33450,,,150,1959,CI,Y,63a3eba0-3c46-4f1f-af65-b14482d9f1ca
-80.4383296238855,43.4571252587341,9463,712,2002/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23179,162,INDIAN RD,20260,,,150,1967,CI,Y,143447cc-8fde-4d9c-ae1b-c17c0b6ff4da
-80.4914875163132,43.4767736157142,9464,109,1997/06/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12586,90,LANG CRES,24390,,,150,1948,CI,N,e99e3389-3c09-445a-8d36-595ef4c93f98
-80.4494498501332,43.4502441380473,9465,503,1999/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10211,28,HICKSON DR,18690,,,150,1960,CI,Y,adc958b8-5a36-40c8-8e8f-f8424bb11142
-80.5263994040791,43.4515719550342,9466,252,2006/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1286,357,UNION BLVD,38560,,,150,1954,CI,Y,381ccc6e-db5e-47df-a1de-5116f50769b9
-80.5070802174287,43.4286785831043,9467,438,2006/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6506,204,WESTMOUNT RD E,95396,,,150,1958,CI,Y,05ff521d-814b-4311-a901-38fb76a3bdef
-80.4387520565715,43.4576192880248,9468,809,2004/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23175,124,QUEENSTON DR,31930,,,150,1966,DI,Y,ae81ff8a-2e37-4e27-8104-a20a2346bf28
-80.4543423622358,43.4613329004388,9469,591,2002/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15777,8,PEACHWOOD CRT,30440,,,150,1962,CI,Y,7443e800-0bc3-4c51-9ace-7302b03f3c5e
-80.4606230800723,43.4613099515087,9470,1716,2012/01/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,59037,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15746,203,ROSEMOUNT DR,33440,,,150,1959,CI,Y,010b933e-2bdb-4ea3-8bf5-262d892d71d0
-80.44878494744,43.4494399206783,9471,1717,2012/01/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,59040,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11512,8,HICKSON DR,18700,,,150,1960,CI,N,c55b207b-0310-44da-9a59-4f853a3f4c71
-80.4526008757994,43.4379008936352,9472,1719,2012/01/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,59344,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10055,346,PROSPECT AVE,87978,,,150,1953,CI,Y,41d75a1b-aaba-437c-93d6-85cc863a4a7b
-80.5118026295618,43.4291204450271,9473,1720,2012/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,59507,,UNKNOWN,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6282,126,WARREN RD,40440,,,150,1988,CI,Y,8410681e-39a8-4724-a491-9e4f0487fae4
-80.4584783842099,43.4507395131779,9474,1721,2012/01/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,59520,,UNKNOWN,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22914,127,LYNDHURST DR,24610,,,150,1958,CI,Y,c04d3963-5528-43b5-8e23-ee8d485acd47
-80.4733007551347,43.4467064991537,9475,63,2005/12/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11727,311,SIMEON ST,133934,,,300,2015,PVCO,N,87d7ff4f-1103-48a5-aaf3-8001e94614ad
-80.4791898297505,43.4325264345149,9476,129,2000/01/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10877,403,OTTAWA ST S,29680,,,,,,N,ddbc6131-ae24-44dd-9e7a-bef2a3de8542
-80.4579477776911,43.4240740109427,9477,322,2003/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22973,171,CLARK AVE,7390,,,150,2008,PVC,N,73ef7a16-883e-4998-933a-c65fb6d7d927
-80.518187172644,43.4188472745077,9478,1363,2009/02/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,4396,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6161,46,GLEN AVON CRES,16540,,,150,1970,DI,Y,c361f652-b744-403c-af9f-cc6096a15f74
-80.4824695556503,43.4840534343956,9479,1002,2003/11/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13056,5,HILLCREST CRT,19490,,,150,1981,DI,Y,25dc93fd-7989-4390-b815-4d6089eb5794
-80.4425346863718,43.3998073362889,9480,1043,1998/08/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21865,1575,HOMER WATSON BLVD,58640,,,200,1995,PVC,Y,d5691a8b-cd71-42af-8fea-313006b05a03
-80.443619835094,43.4635416347753,9481,812,2003/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23116,58,TUPPER CRES,86282,,,150,1966,CI,Y,a34bad46-e6ce-4c48-8bcf-80740a38b318
-80.4682909195085,43.4501920106054,9482,212,2003/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9843,26,GRIFFIN AVE,77106,,,150,2012,PVC,N,96caa6d2-c316-4140-9b1d-06d8efadcfa5
-80.4922649098142,43.453982221197,9483,1272,2002/05/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6666,85,WEBER ST W,69510,,,300,2003,PVC,N,08e04ca3-1da3-4b3d-be4e-262b349085b9
-80.4964078022342,43.4236263298039,9484,896,2004/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6362,14,ELMSDALE DR,90496,,,200,1969,CI,Y,c77b38cf-af7b-4ef4-b488-6040d6f5a82d
-80.4532873460626,43.4334880728037,9485,496,1997/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10005,46,FOURTH AVE,133988,,,150,2017,PVC,N,3c1ef484-8bb9-475c-95a7-943853210bdd
-80.4341934431064,43.4299547943921,9486,563,2006/01/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22203,48,CENTREVILLE ST,6230,,,150,1962,CI,N,3b9a600e-19f0-418c-8f14-1ec1c66586f2
-80.4844489877209,43.4729682656368,9487,1689,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6985,448,LANCASTER ST W,61806,,,450,1968,DI,Y,54e2fd47-6276-4cca-b8ca-aa4dcf5e854d
-80.5312257125165,43.4398525436386,9488,1283,1999/11/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5684,52,INGLESIDE DR,64610,,,150,1970,PVC,Y,d4412bab-a446-469f-9a10-491f570dbb3f
-80.4848285881092,43.4437144463238,9489,1398,2009/07/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11604,114,MADISON AVE S,69383,,,150,2008,PVC,Y,5ff1f653-0cef-48ab-b58f-f0692ce0b646
-80.4485388756841,43.459819569151,9490,775,1998/03/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15908,375,CARSON DR,5610,,,200,1966,DI,Y,fe13e07e-32da-4306-87e9-d32a3492d367
-80.499427424781,43.4654379530352,9491,259,2000/12/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11171,278,HARTWOOD PL,18160,,,100,1954,CI,Y,3eb97be2-c95f-4bdb-80b4-3e46a8afb591
-80.5120603090437,43.4300993482586,9492,519,2000/10/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20916,122,SPRINGBANK CRES,35630,,,150,1960,CI,Y,3727be53-218b-490e-9089-fa95bb8084b3
-80.5282766202434,43.4404493680265,9493,1396,2009/07/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,13582,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8674,24,DALEGROVE DR,8870,,,150,1972,DI,Y,47060ba9-d5c8-4613-8924-49284e2b62f4
-80.4695597271249,43.4505080728532,9494,1205,2008/03/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189750,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9845,285,PANDORA AVE N,133122,,,150,2016,PVC,N,9d7bfcfd-66c6-49d9-a2bc-bf97f2fca096
-80.4934541451828,43.3943963629943,9495,575,1998/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21651,,FISCHER HALLMAN RD,71140,,,450,2004,PVC,N,639700fa-cfff-4fce-9e4b-1afce446d8aa
-80.4376435415417,43.4515310514577,9496,837,2005/10/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13178,134,HOLBORN DR,19720,,,150,1967,DI,Y,87645583-ec62-4f8f-ada4-59b8742c04eb
-80.5144194795095,43.4248529312604,9497,608,2003/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6232,76,BIRCHCLIFF AVE,2860,,,150,1963,CI,Y,571e8b5e-705e-442d-be63-cb7e77373f48
-80.4524346433019,43.4276693972752,9498,348,2002/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9996,238,FRANKLIN ST S,15440,,,150,1957,CI,Y,9d6e0ed2-3e52-4700-8d2d-e66db8d13d30
-80.516360782275,43.4507193941514,9499,964,2001/12/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1260,545,BELMONT AVE W,88872,,,300,1974,DI,Y,d4db5171-aa45-4484-a92f-fe09961b78ca
-80.480742344935,43.448554876201,9500,51,2005/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6867,58,MADISON AVE N,73850,,,300,2006,PVC,N,54b19908-b83a-4962-b725-c896532149e4
-80.5178671592818,43.4237646478009,9501,972,2002/11/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6142,149,UPLANDS DR,38850,,,150,1974,CI,Y,3a92973d-975a-436c-a263-ee8dcba6be92
-80.4499415837852,43.4559402883498,9502,658,1997/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10229,14,CHRISTINE CRES,7190,,,150,1964,CI,Y,3e87cb31-44cd-40c8-a13e-f21179598d6c
-80.4341921983647,43.4323059442214,9503,517,1998/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12094,125,FLORENCE AVE,14700,,,,,,N,3bef326f-1ec8-4b6f-a363-2f4bf4666651
-80.5102168173613,43.4232608498019,9504,565,2006/11/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6518,393,VILLAGE CRES,40140,,,150,1962,CI,Y,4f25964e-23d6-45db-82f0-9c5f94bf11dd
-80.4517265692237,43.4405851773025,9505,1644,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13226,100,KENNETH AVE,21040,,,150,1958,CI,Y,6a4ca30f-4960-4970-97f0-1e2dfc0a061c
-80.4431846399031,43.4449518504181,9506,676,2006/06/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10808,105,BRADLEY DR,3990,,,150,1965,CI,Y,878c14be-0aee-4dcf-8eb5-746b768722a9
-80.4681110881939,43.4502556454915,9507,214,2003/03/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9843,30,GRIFFIN AVE,77106,,,150,2012,PVC,N,1c2234d4-2bd2-41ad-9c5e-0d36a4c3f7a8
-80.5280616420438,43.4403111651249,9508,894,2002/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8674,14,DALEGROVE DR,8870,,,150,1972,DI,Y,9eb39880-dc9e-4e49-b379-5c02c57c15ff
-80.4674641617443,43.4496273430087,9509,281,2002/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9879,284,STIRLING AVE N,97074,,,150,2013,PVC,N,fe876689-73b9-415d-8e12-39a9a59d2164
-80.4925104082531,43.4711760894153,9510,1048,2001/10/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10598,90,MAPLEWOOD PL,25250,,,150,1953,CI,Y,cba25b93-7432-41d3-96fc-d79d8934dae8
-80.5035989194373,43.4282673821331,9511,393,1997/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6243,48,FARMBROOK PL,14020,,,100,1958,DI,Y,3d11e2be-142a-457e-a968-2f5b922d32ba
-80.4581361367492,43.4224363305257,9512,334,2001/10/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10104,351,VANIER DR,69124,,,200,2008,PVC,N,dea259a1-5f4f-4761-86dc-82fb48593754
-80.5334919839292,43.4429860280374,9513,919,2005/08/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20506,255,WESTWOOD DR,42930,,,300,1971,DI,Y,d7d37231-f5aa-40f8-8a33-452450eeaa73
-80.507861686962,43.4342868180434,9514,950,2004/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6341,1178,QUEENS BLVD,96080,,,150,1949,CI,Y,0fa89401-d0b4-4c45-ab70-aa06bfdfe9bc
-80.4867710559534,43.4776352071758,9515,107,2006/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13068,26,LANG CRES,23480,,,150,1948,CI,N,c7614a5d-9c62-4ceb-a753-086f8229a388
-80.4420581699658,43.4552707853259,9516,763,2004/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11559,120,MONTCALM DR,26970,,,200,1965,CI,Y,bcf8fed6-15b9-4a20-8c2e-d21874876dd8
-80.4865905100923,43.4293013851358,9517,1658,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70078,529,HIGHLAND RD E,134092,,,300,1964,CI,Y,6d0260a3-eebf-45ba-8b37-8fb8734bd2b8
-80.4310791119219,43.4786695404499,9518,1025,1999/06/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12098,11,CRESTVIEW PL,8630,,,300,1989,DI,Y,6f01f8dd-0cd3-492c-9463-8e180e01e0c4
-80.4906766002015,43.4449165136999,9519,1675,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6610,68,COURTLAND AVE E,78018,,,150,2011,PVC,Y,543e24ce-1815-469a-a7be-d62fabeb3534
-80.5151527533045,43.432914886301,9520,782,2005/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20727,38,CECILE DR,5830,,,150,1966,DI,Y,f1a54861-486a-4c8e-9932-3642f1ad5e54
-80.494782218035,43.4544796059785,9521,19,2005/05/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7052,83,VICTORIA ST N,68811,,,600,2008,PVC,N,903dcbcb-b1d0-491a-9854-df4cfd760bd2
-80.4910943542072,43.4168508538691,9522,969,2001/08/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6524,68,ROSENEATH CRES,33470,,,150,1974,DI,Y,0acd7335-5536-4808-ab6c-492f201f2f07
-80.5188716280025,43.4502932429325,9523,94,2005/03/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1320,62,DUCHESS AVE,98274,,,150,2016,PVC,N,7ff64268-3a6d-459c-920f-1b7f8917e049
-80.5176136156,43.4224906572706,9524,574,2005/12/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6143,366,FISCHER HALLMAN RD,14580,,,150,1962,CI,Y,b8b154f2-4b0c-4b8c-9ede-4397a78ac455
-80.5278181571586,43.4468505943357,9525,773,2006/11/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8719,45,INWOOD DR,20430,,,150,1966,CI,Y,dbffb54b-26c4-41b8-a2bf-610fcdc21bb5
-80.4454863213464,43.4346941961244,9526,179,1999/11/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10780,66,ARLINGTON BLVD,900,,,150,1953,CI,Y,0a8c2f98-99cb-485b-93a6-7fdfd1ef83f7
-80.4595592914091,43.4492552356821,9527,405,2004/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22904,63,LYNDHURST DR,24600,,,150,1958,CI,Y,6d0999cf-9e4f-423d-8498-66bd3ef45330
-80.4689919654432,43.4682523261767,9528,1211,2008/03/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,190154,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,604222,196,RIVERBEND DR,32880,,,200,1962,CI,Y,f7f0932d-0ffb-48e0-8491-924ef8a1b739
-80.5302089626602,43.4451873150675,9529,818,2005/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20776,143,WESTWOOD DR,43000,,,300,1966,CI,Y,f0462c57-fa86-45dc-b8de-e4fdd2f6e8f8
-80.4421073859926,43.4553400500928,9530,762,1998/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11559,115,MONTCALM DR,26970,,,200,1965,CI,Y,23bbf867-1407-4138-ab8a-3dfe0b76103b
-80.4647033017329,43.4020374293785,9531,958,1999/07/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9592,330,TRILLIUM DR,38270,,,300,1973,DI,Y,e7ee5a0b-fcef-4c7f-9be0-f067569e365f
-80.4820268069858,43.4321596805297,9532,363,2000/12/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11738,55,HOFFMAN ST,19630,,,150,1957,CI,Y,13e23d09-7ca1-47ad-b9a7-60f8b805601f
