X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.4897977986159,43.4490799814751,9533,1257,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,2298,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6612,55,QUEEN ST S,31580,,,300,1984,DI,Y,e998fea9-ce69-4042-a3e8-e248abad5e38
-80.4955977187785,43.4371398275619,9534,99,2000/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6450,43,ST CLAIR AVE,35730,,,,,,N,134284c5-690d-42cb-b3fc-6211d4910b57
-80.5084186622882,43.4424663657389,9535,275,2002/07/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8648,36,SANDRA AVE,33920,,,150,1954,CI,N,2df5fc20-32b7-4bb9-86c8-fcaac3080a6a
-80.5069268280104,43.4570403935386,9536,1200,2008/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189351,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,606029,33,LINWOOD AVE,77416,,,150,2011,PVC,N,b2939c5d-cc7a-4ccf-ade7-289308c4410a
-80.4782954886076,43.4477622107482,9537,17,2004/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6859,173,WEBER ST E,40900,,,,,,N,44ca38cd-219f-4854-852a-b3ab236a4b45
-80.4951496223241,43.4260612837674,9538,1355,2009/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3951,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6584,852,STIRLING AVE S,90738,,,150,1948,CI,Y,2b5e001a-4592-4c81-94c0-0b519d401372
-80.4857054120035,43.4433367636197,9539,22,1998/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11604,136,MADISON AVE S,69383,,,150,2008,PVC,N,fd4d5f06-0597-4b12-8026-71f3baa73080
-80.4557059249741,43.4317019386161,9540,231,2002/10/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13297,126,THIRD AVE,37770,,,150,1953,CI,N,c04cbb6c-6724-4b45-af85-94b0096e5063
-80.452383995016,43.4378104390674,9541,1070,2007/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169026,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10043,346,PROSPECT AVE,31170,,,150,1954,CI,Y,54b63686-43eb-485e-b7fa-ec66bd5e86c2
-80.4890451314937,43.4576506594389,9542,136,1999/12/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7020,242,BREITHAUPT ST,76156,,,300,2008,PVC,N,fdb42417-bcc2-4a43-842c-5b4c667cd48a
-80.4765714776909,43.4478065071662,9543,1294,2001/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9854,89,PANDORA AVE N,78514,,,150,2012,PVC,N,3d29f1f8-2369-49e0-b148-d77e12e73b8e
-80.4740858746142,43.4425042325338,9544,1017,2002/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11693,51,BORDEN AVE S,3880,,,150,1925,CI,Y,7f51fc19-c004-4e22-b8bc-e2e9191f6991
-80.452545040806,43.4297316586775,9545,230,1997/02/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9987,171,SIXTH AVE,35140,,,150,1953,CI,Y,ffeca251-1026-427f-a870-f5e44a09d819
-80.5316621481482,43.4508525641156,9546,466,2000/12/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20774,10,WESTGATE WALK,42050,,,150,1959,CI,Y,64eba325-f172-4ae3-b28c-c9695f5cbb44
-80.4383766892086,43.4586560466093,9547,772,2006/11/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15862,80,QUEENSTON CRES,31880,,,150,1966,CI,Y,d4fb09c0-a77b-417a-a401-8a114f796277
-80.4514963185564,43.4240535298716,9548,256,2001/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22945,60,GERARD AVE,16150,,,150,1954,CI,Y,50b127fb-c7bf-422d-874d-23cd77e31a2a
-80.5261365559887,43.451665813498,9549,1377,2009/03/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,6251,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1286,349,UNION BLVD,38560,,,150,1954,CI,Y,99cbb6d2-1926-4893-9825-5cd33de0ffaf
-80.4805146850787,43.4550325765982,9550,1020,2002/10/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11129,46,GORDON AVE,66930,,,150,2001,PVC,Y,d9ac7836-c577-4523-94a8-7ae3727ce812
-80.5183280189069,43.4261599718269,9551,578,2001/12/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6130,531,FOREST HILL DR,14830,,,200,1962,CI,Y,a78cdc50-2cc0-4bc3-9d22-afea5f7ec9ab
-80.4584074652606,43.4250747200355,9552,320,1999/01/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22973,131,CLARK AVE,7390,,,150,2008,PVC,N,d3c60a73-d225-4607-85e8-d2062134efb8
-80.4612044432259,43.4258186041823,9553,233,2002/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22938,229,VANIER DR,83874,,,200,1953,CI,N,01ba2f66-54d3-49bd-a6c1-af41d1c562d1
-80.5297743379606,43.4411462804223,9554,889,1999/08/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8682,62,DALEGROVE DR,8860,,,150,1969,DI,Y,ec573f7d-426c-4d78-a178-18799f26091e
-80.4607210510619,43.4590403890205,9555,315,2003/09/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70052,42,CAMDEN PL,5270,,,100,1956,CI,Y,9d23be5e-c743-4ab1-8f73-ad4e53a82c4f
-80.4869932749298,43.4727581492157,9556,1665,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7010,215,OXFORD ST,29880,,,200,1946,CI,Y,178adf9f-dfa6-4077-9ef8-1757fe88adfc
-80.4793717339695,43.4319846007652,9557,130,2001/01/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10877,419,OTTAWA ST S,29680,,,,,,N,fc600dc5-9980-44c9-aff5-19f91885c42f
-80.4662528627766,43.4574330588979,9558,188,2004/03/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9871,188,BRUCE ST,4900,,,150,1953,CI,Y,55ecd30b-9aed-4833-a704-f41639fbe655
-80.4475690935938,43.4521823368885,9559,538,2001/03/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70335,14,LINTON PL,23980,,,100,1961,CI,Y,4d812c8e-540a-49e4-8a71-a10ba067188e
-80.4768245564243,43.4704199496796,9560,1015,2003/11/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12655,8,SEREDA RD,34340,,,300,1983,DI,Y,dc446a0c-0c40-4d5c-a4ff-5e542c39e8f7
-80.5047860107224,43.4340923511117,9561,338,2005/03/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20673,50,LAKESIDE DR,133140,,,150,2016,PVC,N,3c0ccb6d-04e0-4da3-86a8-a15985b55681
-80.4667404577301,43.4809586056647,9562,633,2006/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12956,58,NELSON AVE,27670,,,150,1964,CI,Y,57c21a5f-5090-4f3c-9342-7ed3368f2b77
-80.474167162608,43.4420130945983,9563,1139,2007/07/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,177628,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9226,520,CHARLES ST E,6710,,,100,1922,CI,N,97838241-e47b-4aea-8fd7-17cf896b9868
-80.4599479094355,43.4519600403684,9564,432,2006/11/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22901,111,WEDGEWOOD DR,41450,,,150,1958,CI,Y,3f35c725-e31f-48ee-9add-fd4af90e7ae9
-80.4417009129727,43.459163445563,9565,693,2004/03/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15924,28,QUEENSTON DR,31910,,,150,1966,CI,Y,383d46b6-5592-4a6d-a99c-bda99387a4b3
-80.4675115643236,43.4284289469941,9566,831,2001/12/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10863,836,COURTLAND AVE E,8420,,,300,1967,CI,Y,876d619f-24df-4128-bf84-c52163acec2a
-80.5045995659539,43.4284569508648,9567,1425,2009/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21250,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6573,210,GREENBROOK DR,17230,,,200,1957,CI,Y,802e10a0-4678-49ab-bdc2-61c41219bc44
-80.4696103942023,43.425315092129,9568,857,2000/05/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10748,177,HAYWARD AVE,76729,,,150,1967,DI,N,17bb81ca-bf78-4ba2-9a8b-353bb21c8b5d
-80.4513106621644,43.4494746407896,9569,1190,2008/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,188699,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10210,14,YULE PL,44440,,,100,1961,DI,Y,4ae0a7a3-359f-4b6c-b494-1bc6c7b9a0e9
-80.4736101283968,43.439952669439,9570,1151,2007/10/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,184402,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9382,85,OTTAWA ST S,29630,,,150,1923,CI,N,9e93e22b-6870-4d4e-abf0-5f4c5e427670
-80.5312775155007,43.440645001828,9571,888,1998/08/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8682,92,DALEGROVE DR,8860,,,150,1969,DI,Y,9c779493-6fa5-4f55-981b-d0ac6a58677f
-80.4511233986871,43.4465242753219,9572,612,2003/03/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23115,63,DREGER AVE,10020,,,200,1963,CI,Y,877fe658-a720-47f9-880b-d509c526ac5c
-80.5313366789429,43.4406252789083,9573,1647,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8682,92,DALEGROVE DR,8860,,,150,1969,DI,Y,e4791ffb-8388-44c8-a559-8172ab8ffa1b
-80.4722224444702,43.4618208394298,9574,1666,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12688,686,VICTORIA ST N,80852,,,200,1950,CI,Y,8bdee28a-323e-4397-8a9b-541537176d5d
-80.4524573447789,43.4276315965786,9575,346,2000/05/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9996,238,FRANKLIN ST S,15440,,,150,1957,CI,Y,03ce8964-67ec-467d-9563-de894abed1ca
-80.445177976856,43.4281720460354,9576,1076,2007/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169226,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10950,507,CONNAUGHT ST,63680,,,150,1958,CI,Y,9df1ade7-d068-4c38-8df5-c3e4bc1407c8
-80.505896812695,43.4541080468071,9577,1667,1985/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8865,85,WALTER ST,97716,,,200,2014,PVC,N,95212df8-60e8-419e-aa27-003598afcfa4
-80.4899819546443,43.439136838134,9578,475,2004/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11330,311,SPADINA RD E,77368,,,150,2011,PVCO,N,2279496f-627a-4941-ba58-ed4259c1b3b7
-80.5301274321895,43.4402256834213,9579,1646,1991/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5684,26,INGLESIDE DR,64610,,,150,1970,PVC,Y,b1411e23-ceef-4181-9871-5f1c36b7e94c
-80.4591792157233,43.4643430522829,9580,397,2003/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15766,844,FREDERICK ST,15750,,,200,1958,CI,Y,0fd403ff-279e-405c-9681-e5939ecb4c69
-80.4945203396146,43.4547575836387,9581,18,2000/01/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7052,100,VICTORIA ST N,81374,,,300,2008,PVC,N,be02a4be-f7e0-4757-8f63-ceb227bd2eee
-80.5065044897368,43.422938034109,9582,549,2004/11/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6395,102,SWEETBRIAR DR,37220,,,150,1961,CI,Y,d9ab98e3-3e2a-4a88-8597-eca60724a129
-80.4476403208188,43.4504311572898,9583,540,1999/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70351,35,LYLE PL,24580,,,150,1961,CI,Y,e55ec481-db0e-4dec-9807-6a2f30a8983a
-80.5320927615969,43.4416664863023,9584,905,1999/07/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8673,158,MARKWOOD DR,86864,,,150,1968,DI,Y,35e6d865-2f95-4d83-8acb-68380896adaf
-80.457185591915,43.4223597873001,9585,335,2004/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10104,364,VANIER DR,86546,,,200,2008,PVC,N,558099b3-d744-4239-a403-6b6018db84f7
-80.517979850567,43.4460564131948,9586,750,1997/06/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1257,275,GAGE AVE,82752,,,300,1964,CI,Y,73f6e42b-3c43-4968-b207-2833bc85fd57
-80.4695057584448,43.468717256257,9587,1166,2007/12/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,186005,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12680,221,RIVERBEND DR,32880,,,200,1962,CI,Y,a85d70ce-5ae0-4e1b-bcec-fccdc3c7dc05
-80.4622608007637,43.4493998530464,9588,481,2006/08/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22855,38,CRAY CRES,8600,,,100,1960,CI,Y,0eb99265-8830-48b9-a4a8-9812d7b2f462
-80.4142095320671,43.3928337632287,9589,951,2006/12/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,16074,20,PINNACLE DR,30780,,,200,1972,DI,Y,55cce58e-397c-4ad5-b004-15e22a5ce37e
-80.4702417246988,43.4427051189962,9590,167,1998/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11696,15,OTTAWA ST N,29200,,,150,1952,CI,Y,1cf89a64-4423-4a6a-8ccf-04731dd859ab
-80.5054299088878,43.4343319179861,9591,55,2000/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20672,103,VISTA CRES,133140,,,150,2016,PVC,N,735ac396-f560-428f-83dd-a9e4a0d578ad
-80.5730044736258,43.4439990719948,9592,1329,2011/12/15 15:38:28+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,0,NA,NA,0,,,,,,N,96d2114a-1e34-439c-8409-a42c298fe957
-80.4343100538356,43.4526647244721,9593,839,2000/11/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12090,204,HOLBORN DR,19760,,,150,1967,DI,Y,a69bf126-d9d9-4e5c-a687-281e30780166
-80.5337444986912,43.4429018395956,9594,918,2005/07/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20506,259,WESTWOOD DR,42930,,,300,1971,DI,Y,0920dade-b62a-45e9-b748-75415dad0e88
-80.519328183593,43.4479113969285,9595,291,2002/01/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1245,122,BRANDON AVE,4050,,,150,1955,CI,Y,c2adec84-ce9c-44f5-a410-759e5296d800
-80.4458617080108,43.4517717106619,9596,626,2003/12/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11567,47,SECORD AVE,34220,,,150,1963,CI,Y,a1548c37-017c-4d55-83fe-d2605f03d229
-80.512350536589,43.4246793459032,9597,587,2002/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6288,448,GREENBROOK DR,76497,,,200,2010,HDPE,N,c75c6aa4-c5cc-4708-b026-37bc51fe15a5
-80.4357350640043,43.4326073951932,9598,480,2006/02/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12096,136,WALKER ST,40340,,,,,,N,b14778da-f895-485a-a2f3-7e690e68d26a
-80.502241388376,43.4272865391253,9599,1176,2007/12/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,186896,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6250,48,VILLAGE RD,85070,,,150,1957,CI,Y,696c2ca0-6635-4504-acfd-f00d5e7ad61f
-80.5057003287732,43.4232195477003,9600,551,2005/04/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6395,82,SWEETBRIAR DR,37220,,,150,1961,CI,Y,50e59233-f29d-48b4-86af-a0af494403a8
-80.5730044736258,43.4439990719948,9601,1403,2009/10/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,18080,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,0,NA,NA,0,,,,,,N,f79cd49f-967d-478a-97fc-b4ac000d5d24
-80.4751974636486,43.4679470999136,9602,359,2000/12/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12659,1000,GUELPH ST,17720,,,150,1957,CI,Y,754c66d9-35e4-42d7-8aa8-60ce4882ab84
-80.4985321505456,43.4636293518855,9603,997,2000/01/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11175,285,AHRENS ST W,78074,,,150,1925,CI,N,624bbf1b-6d37-4fdd-bb63-7386e6a22ad8
-80.4411035380547,43.4594049061123,9604,692,2000/02/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15924,53,QUEENSTON DR,31910,,,150,1966,CI,Y,d0fab368-bc0a-42fe-8799-dcc72ae503e5
-80.5127824478997,43.4257736090284,9605,509,1997/12/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6224,118,RIPPLEWOOD CRES,32320,,,150,1960,CI,Y,e6aaebc1-f044-4a96-b85d-9c0b82cb5416
-80.4686827873161,43.4517363118984,9606,1203,2008/02/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189546,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9880,249,MELROSE AVE,76688,,,150,2010,PVC,N,3290a765-2d1e-478f-a068-96d7039021b6
-80.4856711621689,43.4430034478269,9607,1092,2007/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169711,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11604,138,MADISON AVE S,69383,,,150,2008,PVC,N,e84cb333-9caa-4d6f-ab29-a9bc6de176b2
-80.501514317919,43.4360690292004,9608,1227,2008/09/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,200160,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20982,43,SOUTH DR,35230,,,150,1950,CI,Y,7ec92587-132d-4af7-a885-2d2cdc453518
-80.4574234216517,43.4639984982174,9609,526,1998/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15728,38,AVON RD,1330,,,200,1961,CI,Y,c1e14bc1-5ce7-4ef0-97ae-3422fce350d9
-80.4458425810902,43.4385557652604,9610,327,2002/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11031,196,FRANKLIN ST N,15430,,,300,1956,CI,N,ae354d1c-e17e-446b-849d-8e28376d1a69
-80.4620564097855,43.440616664404,9611,102,1999/04/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11673,86,JACKSON AVE,20520,,,150,1947,CI,Y,a6b1ea0a-cf35-46cd-a538-9b74f6512404
-80.5260385131569,43.4517006970647,9612,1195,2008/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189139,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1286,341,UNION BLVD,38560,,,150,1954,CI,Y,65e10ce3-ad48-468f-af13-1b01b81faa03
-80.5348586576597,43.4402696898556,9613,930,2001/05/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8667,314,HAZELGLEN DR,18250,,,300,1969,DI,Y,69c698b8-0354-4f43-9011-6ce6d7edcd76
-80.5150742571046,43.4328023956788,9614,780,1999/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20727,36,CECILE DR,5830,,,150,1966,DI,Y,3b1d4e3c-bd4f-463e-a0af-c1f9f0d7ca32
-80.497010203617,43.4293479420545,9615,354,2003/03/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6456,17,GREENBROOK DR,17290,,,300,1957,CI,Y,0ddc42e0-b7f4-47bf-b085-269dcad11c28
-80.4568125089927,43.4342396449355,9616,344,2000/12/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13173,55,FIRST AVE,14390,,,150,1957,CI,Y,05c0f3e3-b7b0-4a0f-b402-f6bafce414ef
-80.4781411142116,43.4808495846955,9617,744,1999/04/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13095,9,BLOOMINGDALE RD,97354,,,150,2015,PVC,N,777037df-2d45-4d03-8aa8-e4a05959948b
-80.4405488620611,43.4481813025095,9618,792,2000/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23240,60,CONWAY DR,7950,,,150,1966,CI,Y,3ff23b97-1a86-472a-8a2c-39b6cd80eb3d
-80.4618142213564,43.4381300614272,9619,77,1998/12/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10070,1668,KING ST E,21870,,,100,1937,CI,N,c9d357ab-13aa-4aea-ad36-33bdb34cccc6
-80.5140361374799,43.4280234386545,9620,585,2003/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6217,401,FOREST HILL DR,14870,,,200,1962,CI,Y,23a50c79-3a10-4b30-ab84-8320161f0ad4
-80.4780067606054,43.4315919755732,9621,1415,2009/12/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,20670,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11523,12,HOFFMAN ST,19660,,,150,1956,CI,N,8ed46320-3957-418b-842b-fdc8e09f1fa3
-80.4686001647706,43.4516600806706,9622,145,2003/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9880,253,MELROSE AVE,76688,,,150,2010,PVC,N,2a8a2d21-1d92-4c04-b239-398c1d2adb69
-80.4721954050773,43.4577552512854,9623,306,2001/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40029,150,EDNA ST,57680,,,150,1955,CI,Y,5f25ee3e-39e6-4be5-851d-143f47eeca15
-80.5198000062665,43.4282468909119,9624,656,2001/10/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6192,56,THORNRIDGE CRES,37810,,,150,1964,CI,Y,9ea6b4d7-c3c3-4abf-a3cc-bd3eb8670db9
-80.4767851500789,43.4703861850314,9625,1243,2008/11/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,204280,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12655,8,SEREDA RD,34340,,,300,1983,DI,Y,446e445a-e419-4271-85c0-18b930fa2373
-80.4541914101477,43.4319804173916,9626,499,2003/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10005,110,FOURTH AVE,133994,,,150,2017,PVC,N,66cfd1e9-4709-4a40-906c-06283e1becbc
-80.4488099648316,43.4271521210774,9627,570,2003/12/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10959,66,CARROL ST,5540,,,150,1962,CI,Y,6f76c78b-fd77-4399-a43b-b9b62ed3dac8
-80.4483513502732,43.4218412192363,9628,822,2002/10/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21839,56,BALFOUR CRES,1430,,,150,1967,CI,Y,4032a170-a7c9-41fb-b52e-6ed294171b2d
-80.4700486188421,43.4486509257322,9629,120,2005/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10169,,EAST AVE,11060,,,300,1949,CI,N,0cd67af2-1099-452b-abf7-6b5760c2afe4
-80.4614296515462,43.4424956532471,9630,200,2001/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10135,28,CLIVE RD,69385,,,150,2008,PVC,N,261448a0-cda6-430d-b09e-b2e386fe5942
-80.4596202597266,43.433356678101,9631,492,2004/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10960,120,DIXON ST,76470,,,150,2010,PVC,N,677ca975-b429-4c9d-a8aa-4b63cad74919
-80.4799118740289,43.4502799394701,9632,58,1998/10/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6880,36,KRUG ST,61530,,,300,2006,PVC,N,a4f67839-80da-45d4-b852-90fb9f8014fb
-80.4696975602824,43.4837597663543,9633,636,2004/11/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13042,134,BLOOMINGDALE RD,3460,,,300,1964,CI,Y,cdf9ba7e-4b39-400f-aa58-02e9e3f84a9a
-80.4531177722814,43.4280415276194,9634,253,2006/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9995,295,GREENFIELD AVE,17340,,,150,1956,CI,Y,58ab50b0-732e-41f1-9e9c-b7cdfeb001b5
-80.484381660861,43.470288065476,9635,81,2005/11/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10381,355,LANCASTER ST W,23310,,,450,1937,CI,Y,59e1fca4-758f-4902-8d3d-9ae36b3be455
-80.5079249496386,43.417589634555,9636,508,2004/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6412,31,NINE PINES RD,27810,,,150,1960,CI,Y,7d8ea170-cf03-464f-beec-5f7748cd6e85
-80.4703671115224,43.4501776571701,9637,147,2002/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11488,259,PANDORA AVE N,133120,,,150,2016,PVC,N,725b2465-0bc3-4468-ac59-e9ecd1ed2cda
-80.443418776896,43.4554389846628,9638,850,2001/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23224,15,OLD YORK CRES,28590,,,150,1967,DI,Y,98630c2b-2948-4a5d-8b2f-7438da991e2a
-80.4614978227114,43.4356934545307,9639,268,2000/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13292,39,PLYMOUTH RD,76854,,,150,2010,PVC,N,a6f1377a-5a3e-4a9f-a8dd-dfde5cfed495
-80.4955392961978,43.4282190172597,9640,413,1998/10/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6569,16,SOUTHMOOR DR,35270,,,150,1958,CI,Y,251ee18b-478c-41cb-b237-3e38d0f027fe
-80.4865562222819,43.477640067603,9641,115,2000/02/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13068,22,LANG CRES,23480,,,150,1948,CI,N,2a07a5ba-6cab-4e73-b730-0c57ad5da458
-80.5276637792559,43.451120125926,9642,283,1999/01/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1283,389,UNION BLVD,38550,,,150,1954,CI,Y,ef8b8d0c-9407-47d8-9eb1-c45f1fd2c598
-80.5329074825489,43.439631047335,9643,932,1998/09/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5695,101,INGLESIDE DR,20330,,,150,1969,DI,Y,9f5297e1-f1e8-4ed9-91c9-e44e8e82b7c1
-80.5180205198695,43.419598656724,9644,926,1998/08/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6161,28,GLEN AVON CRES,90576,,,150,1970,DI,Y,4002c0f0-4d69-476b-bb27-782a00e623d8
-80.4431082805091,43.4592183743837,9645,764,2003/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15934,12,MONTCALM DR,27000,,,200,1965,DI,Y,09a7e0bb-8e64-404b-ae77-153be24c262f
-80.4619867153536,43.4223713502119,9646,870,2004/03/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10093,1100,COURTLAND AVE E,8460,,,450,1970,DI,Y,44de8016-fadf-4c83-86b2-35d8f2558ce4
-80.513813807278,43.432105755056,9647,807,2005/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21006,1315,QUEENS BLVD,31720,,,200,1966,DI,Y,ca901b34-6288-48e8-867b-96874a4d8fca
-80.4408772234329,43.4345417667665,9648,446,2004/12/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13138,111,FERGUS AVE,14260,,,200,1959,CI,Y,4fc93fa0-b749-46f4-bd47-d94de187b50d
-80.499479547189,43.449926048998,9649,82,2002/07/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8785,21,OAK ST,76590,,,200,2010,PVC,N,9c8feec8-e12e-49b8-9cdf-df98160a78e0
-80.4645782782005,43.460060088952,9650,543,2000/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15834,87,ROSEMOUNT DR,33410,,,150,1958,CI,Y,540e572a-7a5d-4ddc-8de2-0b64617fc4df
-80.4649740546177,43.4420534513683,9651,117,2002/12/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10143,622,WEBER ST E,41000,,,150,1948,CI,Y,742c1b2f-50a1-4f99-883d-6250e97279be
-80.5150314964043,43.432741118654,9652,779,1999/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20727,30,CECILE DR,5830,,,150,1966,DI,Y,862990f9-754c-4c14-987b-2ca960dec0fc
-80.4609294822014,43.447406422981,9653,1098,2007/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169775,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22860,,ARCHER PL,79346,,,150,1962,CI,Y,7b0a531a-643b-4a25-9438-d166cc8ebaf2
-80.4745212049468,43.4681546136028,9654,360,2001/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12661,1020,GUELPH ST,136074,,,150,2017,HDPE,N,52cca090-e522-4006-9c1d-a3130a6c7595
-80.4780905670136,43.4579883725468,9655,1291,2001/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6926,170,MANSION ST,67000,,,150,2001,PVC,N,a2dca6ba-75b8-4acf-92ba-d381fe3a3691
-80.5020054919381,43.4321736581163,9656,1674,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20658,140,LAKESIDE DR,23040,,,150,1956,CI,Y,2e2d4049-7e7f-4321-92d3-67b6b86939e0
-80.5014130088988,43.4280998381341,9657,417,1998/12/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6255,24,STONYBROOK DR,36540,,,150,1958,CI,Y,61f26a79-5214-4381-9563-560196124b1c
-80.4578703562725,43.4526555855817,9658,1114,2007/03/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170654,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9931,181,LYNDHURST DR,24640,,,150,1958,CI,Y,d8096dc7-dc66-4e78-8ceb-b5716685ebd0
-80.5309667591527,43.4192608853674,9659,959,1998/05/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5623,338,WESTHEIGHTS DR,42160,,,300,1973,DI,Y,9ee1fd0b-c086-4516-91b3-63f32f81ee4d
-80.415204348034,43.4418928020475,9660,1037,1999/05/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22418,705,FAIRWAY CRT,91264,,,150,1995,PVC,Y,4e0f5c8e-7148-493b-9135-c07a71299a57
-80.5304563129333,43.4401160598283,9661,1281,1999/07/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5684,32,INGLESIDE DR,64610,,,150,1970,PVC,Y,04dba014-2430-480f-98dc-7879fb4e36cb
-80.5182943690775,43.445942862585,9662,749,1997/04/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1257,325,GAGE AVE,82752,,,300,1964,CI,Y,61113579-7e63-4608-8f32-874b84f7efc2
-80.4393956666911,43.4568413623216,9663,697,2004/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23174,93,KINGSTON CRES,22200,,,150,1966,CI,Y,d9ca7a58-6306-4e55-a180-7c20ae3965d7
-80.4900408794891,43.4391175173034,9664,463,2005/12/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11330,311,SPADINA RD E,77368,,,150,2011,PVCO,N,f7d163d7-0813-4a7b-a7dc-e44099252faa
-80.4973293340736,43.4253439237281,9665,380,2000/10/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6459,182,AVALON PL,1230,,,150,1958,CI,Y,609df680-396a-4adc-afd0-92ef86132dbc
-80.4458337312905,43.4622873031089,9666,685,1998/03/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10273,15,HALIFAX DR,17800,,,150,1966,CI,Y,1282dacd-de00-4831-8af8-4eb42cda809c
-80.4605260496892,43.4576693202294,9667,299,2003/02/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9921,231,SHERWOOD AVE,95692,,,300,1955,CI,Y,bd678c47-f1d8-41b7-acb4-21c2a528ec15
-80.4576837897816,43.4232896043414,9668,197,2004/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22973,191,CLARK AVE,76011,,,150,2008,PVC,N,44cd64f0-0ef2-4604-a30d-79ea5de23972
-80.5257736581812,43.4398097075688,9669,902,1999/06/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8727,74,HAZELGLEN DR,18310,,,300,1969,DI,Y,604ec1fc-b7b9-4f09-9986-d8db28c48fbc
-80.4897753889505,43.4341934554163,9670,165,1999/09/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11340,337,HIGHLAND RD E,19080,,,150,1952,CI,Y,52e9c8be-fcbf-4f00-b39c-f191a2292dda
-80.4448433268107,43.4617177396618,9671,785,2001/11/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15816,82,CONFEDERATION DR,7760,,,150,1966,CI,Y,65241886-0a6c-4ec8-8d4a-63f3bcb8c73e
-80.5275154839932,43.4410011853595,9672,1224,2008/07/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,196812,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8672,122,HAZELGLEN DR,18280,,,300,1968,DI,Y,f5c71a15-8885-4fcb-b9d0-86ba27f5b76e
-80.4461247992182,43.4418110374403,9673,590,2005/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13237,240,KENNETH AVE,21060,,,150,1962,CI,Y,6d924b5d-21e0-44c0-ba29-f118fb2b901a
-80.4387182931492,43.4502233563678,9674,847,1999/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11500,72,OLD CHICOPEE DR,28280,,,200,1967,DI,Y,d11e8eb7-892f-4e46-a546-5e3b8a476a5b
-80.4519469931101,43.4431481260308,9675,833,2004/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10194,119,DALEWOOD DR,90282,,,150,1967,DI,Y,e9aa15e9-05d0-465b-b7d5-aa13db320910
-80.476576367774,43.4798529657999,9676,1112,2007/03/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170497,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13090,61,BRIDGE ST E,489,,,,,,N,6ae75a1f-b32b-47a1-944c-dfd6e3d0512b
-80.4992757006433,43.4609304610516,9677,1400,2009/08/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,15875,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11183,315,WEBER ST W,97472,,,300,2014,PVCO,N,f329bc14-777e-4561-abd8-ca44f3d4b9c3
-80.5181261788166,43.4196993291928,9678,927,1998/08/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6161,16,GLEN AVON CRES,90576,,,150,1970,DI,Y,23465763-bac7-44f2-9ca9-36ce95848ab4
-80.4747087514766,43.4349884959642,9679,609,2003/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9387,542,COURTLAND AVE E,78180,,,150,2015,PVC,N,b7143e4c-807e-4547-a9c8-6cd668d522df
-80.5173554456505,43.4275230794098,9680,580,1998/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6185,485,FOREST HILL DR,14850,,,200,1962,CI,Y,07ebec99-db0c-4b14-9f55-fa4bfee92ad5
-80.469443139001,43.4253738245312,9681,856,1998/05/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10748,177,HAYWARD AVE,76729,,,150,1967,DI,N,2f1cf03d-22d9-4e59-8861-c4e4ce7fec89
-80.4453390940098,43.4635999460117,9682,687,2004/11/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10273,49,HALIFAX DR,17800,,,150,1966,CI,Y,33ad55bc-f625-4ded-b1d8-b719d00b9fd5
-80.4859825331505,43.4348193340196,9683,150,1998/11/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11407,9,TAMROTH CLOSE,37530,,,150,1951,CI,Y,c6e91517-c438-4d06-a22b-17832252addc
-80.4603061770512,43.4239587140913,9684,1411,2009/11/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,19884,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10094,19,HILLMOUNT ST,19530,,,150,1967,CI,Y,49b3b7ee-fa28-41f1-8674-a37b9b0dd72f
-80.465427980065,43.4280091829183,9685,242,2002/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9405,44,WALTON AVE,40390,,,200,1953,CI,Y,8fc557a5-dd1f-4443-99be-fd2a203fcfac
-80.4841607065714,43.4315859669645,9686,76,1997/11/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11434,116,HOFFMAN ST,19620,,,150,1936,CI,Y,aa8ab018-44d3-4269-8542-33d6659256b9
-80.4437644958569,43.4449322281875,9687,663,2000/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10808,93,BRADLEY DR,3990,,,150,1965,CI,Y,c80844e0-30c3-4977-9206-efbf86909170
-80.4387631626727,43.4510709774456,9688,704,2001/06/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11499,110,HOLBORN DR,19710,,,150,1967,DI,Y,6ac93376-76e2-4ffc-9d34-d94c9f24a35e
-80.4430925668779,43.4431939018396,9689,617,1998/11/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13190,72,RENNIE DR,32160,,,150,1963,CI,Y,1b555591-5119-4c41-a289-5248b6436c25
-80.4885684239061,43.4698332880136,9690,132,2003/03/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10442,332,EDWIN ST,11600,,,150,1950,CI,Y,33467f6f-f50c-4fab-b1a1-d73905401110
-80.4567189863412,43.4343947450733,9691,345,2005/12/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13173,,FIRST AVE,14390,,,150,1957,CI,Y,dc01a61a-9855-4ad8-b873-b7746ec0c14a
-80.455375743179,43.437360966337,9692,1044,2003/04/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10030,986,WEBER ST E,62030,,,300,1999,PVC,Y,1361942c-d844-478d-b533-5c0f839cf94c
-80.5178450210878,43.4318386461684,9693,844,2002/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20695,28,KELLY DR,20990,,,150,1967,CI,Y,75f39a78-b24b-400e-a8c1-57a20f5d09a8
-80.4744628744019,43.4681719958217,9694,357,1999/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12661,1022,GUELPH ST,136074,,,150,2017,HDPE,N,3e83f069-3990-4422-b95b-409d10ced659
-80.4404412130462,43.4590978415331,9695,1651,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15868,66,QUEENSTON DR,31920,,,150,1966,CI,Y,1c55b631-1878-41b3-a2be-c23e074a19c6
-80.5301030403185,43.4402338140969,9696,1663,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5684,26,INGLESIDE DR,64610,,,150,1970,PVC,Y,bd104d81-c1e4-44e6-92b7-7d5590b9dfab
-80.5069854876687,43.4272717446371,9697,1177,2008/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,187203,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6499,205,VILLAGE RD,40150,,,150,1962,CI,Y,c9900e53-c3d5-4075-87d8-cd826c9a17f5
-80.4444089092979,43.4450446775748,9698,666,2005/01/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10808,81,BRADLEY DR,3990,,,150,1965,CI,Y,55f9dcdd-700b-4e91-be7a-e1fad7326cf0
-80.4667554339723,43.4128155196054,9699,965,2004/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9358,312,COUNTRY HILL DR,8150,,,300,1974,DI,Y,4b5c5165-588b-4df6-8539-32f7b294d32e
-80.4700964985187,43.4574270395259,9700,154,2003/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9762,61,BECKER ST,1830,,,150,1952,CI,Y,b132bcf5-4a12-4c68-a0c7-f6ecabfec1af
-80.5041900424914,43.4371685254726,9701,1673,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20945,149,SPADINA RD W,35480,,,150,1927,CI,Y,4c882c1f-d7a2-4107-9579-04e6314d9a28
-80.4845327169493,43.4754259336345,9702,1690,1987/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12413,489,HAMEL AVE,17960,,,150,1981,DI,Y,3e01b145-cd90-4586-8406-6755d7688a9b
-80.5265390290244,43.4408020010783,9703,865,1997/06/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1295,144,CHOPIN DR,7150,,,150,1968,DI,Y,8ddafd57-2ec4-48db-a1ad-666a4fa57ccd
-80.4841700471529,43.4633716525734,9704,41,1998/07/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6961,139,LANCASTER ST W,23370,,,150,1923,CI,Y,3f454e7a-97a1-4e34-a609-ab9bd5907eeb
-80.4524899012184,43.4275773839309,9705,350,2003/12/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9996,238,FRANKLIN ST S,15440,,,150,1957,CI,Y,e139900f-2ee0-4576-8397-0080ee26e0cb
-80.4587169721501,43.423798745808,9706,238,2000/09/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10104,310,VANIER DR,69125,,,200,2008,PVC,N,9bbfd9d7-80e7-4510-a465-5a1f1f4bbc2b
