X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.4527660431151,43.4375935561669,9707,246,2003/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13155,91,WILFRED AVE,43210,,,150,1953,CI,Y,c58cd698-de3c-4004-846b-57daa057651e
-80.4621297906796,43.426670721504,9708,235,2005/06/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22959,201,VANIER DR,39040,,,200,1953,CI,N,4e538fbc-18d3-46cf-899f-aff31cac02fc
-80.4376084427445,43.4363359816532,9709,450,2005/12/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23059,221,FERGUS AVE,14280,,,200,1959,CI,N,ef4d1181-16cc-47e3-94f6-4579f91c5f48
-80.4688759853235,43.450790971188,9710,148,2001/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9845,301,PANDORA AVE N,133122,,,150,2016,PVC,N,0f9a74dd-a482-48a9-9f2a-4213d6831f21
-80.4384335030501,43.4553577653512,9711,713,2005/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23179,118,INDIAN RD,93410,,,150,1967,CI,Y,2f08d7f5-8358-44a2-8850-98afd6ee81de
-80.4958962544347,43.4557721451357,9712,568,2005/05/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11096,102,BREITHAUPT ST,76151,,,300,2009,PVC,N,7d9146ba-d9ba-4ca1-9668-691bf38442cd
-80.5166646192264,43.4310886748273,9713,805,2001/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20995,1379,QUEENS BLVD,31690,,,200,1966,CI,Y,fe865e54-0a9f-493f-bdf7-6094cb88d0e3
-80.461807770469,43.4580841302659,9714,1248,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,1159,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15837,120,ISLINGTON AVE,20470,,,150,1955,CI,Y,dfbba9c7-f2da-40f2-9119-57f9230c735a
-80.4260910962594,43.433665116144,9715,628,2002/08/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22278,12,VOLTA AVE,83918,,,150,1963,CI,Y,b36debbe-7f98-4f67-8278-6876f45843d5
-80.4725271917132,43.4257017894577,9716,863,1998/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10756,58,HANSON AVE,18000,,,200,1967,CI,Y,2253f43a-60a1-4689-a55b-fd9fcb5bd4cd
-80.5243438706733,43.410173513885,9717,532,2001/10/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21733,1768,OTTAWA ST S,13550,,,450,1961,CI,N,45c6ef94-e215-4350-87cb-31cf25095075
-80.4918415531354,43.4436122674258,9718,1034,2002/10/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6716,27,WHITNEY PL,59400,,,150,1996,DI,Y,4dc8a015-3b7d-4b8d-acfd-129f7929732a
-80.4354431359041,43.4315787683327,9719,515,1999/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12095,81,FLORENCE AVE,14690,,,,,,N,cb524fb6-85be-44a2-a254-70e9a5a8a0fa
-80.5281009368944,43.4509639060465,9720,284,2005/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1283,405,UNION BLVD,38550,,,150,1954,CI,Y,27cf645d-b950-4345-992c-3f6085eb4f28
-80.5051360208913,43.4234170895318,9721,550,2005/04/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6395,70,SWEETBRIAR DR,94382,,,150,1961,CI,Y,55c85a2b-f00d-4da3-86ea-e6af4f095ca8
-80.4587718563259,43.4790321066448,9722,1260,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,2324,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40158,483,BRIDGE ST E,4510,,,300,1981,DI,Y,32156c09-b59e-4b15-848d-e0d7d9f5636e
-80.4560675651845,43.4604263409686,9723,419,2000/10/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15884,55,TANGLEWOOD AVE,37540,,,150,1958,CI,Y,fdcf6152-9be4-4256-95d6-34caffaa2d4b
-80.4367385943782,43.451819546029,9724,838,2000/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13181,148,HOLBORN DR,19730,,,150,1967,CI,Y,689d0529-216a-4bf3-aa44-f0989aec8222
-80.4927397089555,43.4464254535656,9725,717,2004/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6729,307,QUEEN ST S,82512,,,300,2013,PVC,N,d79d3c08-e2cd-4597-b354-428eef26f526
-80.5153935161783,43.4332831337752,9726,1374,2009/03/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,5577,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20727,54,CECILE DR,5830,,,150,1966,DI,Y,5f99224e-d19b-4c40-9156-8dd04d1a4e0e
-80.4424590146109,43.4451386229503,9727,680,2000/10/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11025,118,BRADLEY DR,4000,,,150,1965,CI,Y,9d0a3599-dad9-4de0-ad6c-ef4d42a722e1
-80.505327687526,43.4297512052667,9728,412,2004/11/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6599,36,SHADYWOOD CRES,34430,,,150,1958,CI,Y,2642a0aa-6ed6-4b19-9690-00967f75031f
-80.4660635455715,43.4420356716445,9729,53,2003/07/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11717,80,SHELDON AVE N,34640,,,150,1925,CI,N,04f1e45f-8449-449a-ad3b-69cfc2318f66
-80.5269753006265,43.4503117632334,9730,317,2001/03/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8612,270,CLAREMONT AVE,7290,,,100,1956,CI,Y,ce8d3b23-4af4-4b8e-a5b1-7e924b7c3bf1
-80.4377435473794,43.4580449069442,9731,715,2000/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23176,188,INDIAN RD,20280,,,150,1967,CI,Y,552e6b87-eeda-43ef-a5cd-c681d0ff73d4
-80.4995015362553,43.4289343851517,9732,1239,2008/11/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,204071,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6346,84,GREENBROOK DR,17270,,,200,1957,CI,Y,2f949c0e-6df0-47c2-ad8f-272c54767a98
-80.4512514209622,43.4416543436999,9733,1645,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13222,228,ROSS AVE,33550,,,150,1959,CI,Y,94383a82-7e22-4ac2-bed3-71aeb94b412c
-80.4542633526848,43.4318603973115,9734,501,2005/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10005,114,FOURTH AVE,133994,,,150,2017,PVC,N,4fc5d8f8-22e1-44b7-a4e8-bfa887c9bc4a
-80.4392483213003,43.434618856039,9735,573,2003/03/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13139,25,FALESY AVE,14000,,,150,1962,CI,Y,480802ef-e27c-4cfd-873a-25eac9f3d971
-80.4375592631758,43.4517496363618,9736,1692,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13177,8,CARNABY CRES,5510,,,150,1967,CI,Y,b00d098a-915f-4d82-9465-4f1e2d87ebad
-80.4406493300469,43.4481230558555,9737,794,2003/05/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23240,20,CONWAY DR,7950,,,150,1966,CI,Y,528cbec1-8af2-4c61-a71b-4ba9d3d46682
-80.4963539165884,43.4542434216364,9738,862,2002/05/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5898,60,VICTORIA ST N,69178,,,300,2008,PVC,N,17d21e2c-4f44-4a5d-a1b4-7525e5706394
-80.4635932316384,43.4333427668241,9739,1181,2008/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,187538,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10083,178,DOON RD,9590,,,150,1958,CI,Y,1436c797-839c-43cd-9f16-ee38b7a453b0
-80.4445628072602,43.4630366591916,9740,811,1999/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23116,38,TUPPER CRES,38490,,,150,1966,CI,Y,7f5cc009-b5d8-4dae-bb6c-707ee51c637a
-80.5061579077699,43.44033829312,9741,1134,2007/05/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,175155,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1704,215,HIGHLAND RD W,97114,,,300,2015,PVCO,N,5c3d4471-9123-4fc6-bb0c-99d2ec0c9dfe
-80.4683574270792,43.4834273099957,9742,1005,2004/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13040,12,NELSON AVE,79804,,,150,1980,DI,Y,632fc6a7-46cd-4ba7-874b-a8873a5a9505
-80.457321116706,43.458435554945,9743,1335,2009/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3082,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,603891,NA,NA,22910,,,150,1955,CI,Y,58888261-25da-4173-b479-a0a6f5ae2fdc
-80.4390058193104,43.4520468328247,9744,826,2003/10/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70433,32,BLACKFRIARS PL,2990,,,200,1967,DI,Y,694a9279-b9ad-45ab-a613-550c97803ce2
-80.526047386062,43.4413144719079,9745,869,2001/06/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1312,123,CHOPIN DR,7160,,,150,1968,DI,Y,19579309-33e3-4dbb-8552-c34f9f76fd8f
-80.4487620578073,43.4451979859178,9746,613,1998/02/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23160,414,FRANKLIN ST N,15330,,,300,1963,CI,Y,fa2ac579-c473-467c-9247-6a713018a04b
-80.4710612124611,43.469200540712,9747,358,2000/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12661,1099,GUELPH ST,17740,,,200,1957,CI,Y,4f6048ef-f7a1-4f61-a552-947c425695e7
-80.5141655377409,43.4342372211503,9748,802,1999/11/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21017,50,OVERLEA DR,29830,,,150,1966,DI,Y,dc3e5158-992e-4f56-9841-e832f3c0113b
-80.4547643295648,43.4332719770155,9749,232,2004/07/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13297,66,THIRD AVE,37770,,,150,1953,CI,N,f4747b64-d98d-4e05-a1e0-0092dace12de
-80.5298503523558,43.4411207323983,9750,886,1997/04/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8682,64,DALEGROVE DR,8860,,,150,1969,DI,Y,3fa39907-f463-487b-9a37-c791ea7a795a
-80.4523902759176,43.4414260955733,9751,456,1997/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10053,204,ROSS AVE,33540,,,150,1959,CI,Y,f9c68638-59b5-4875-aed7-e5cb2ce4e299
-80.4653992200684,43.4296429486096,9752,464,1998/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9403,49,VANIER DR,39010,,,200,1959,CI,Y,9fc1fd27-b23e-444f-bb1f-044ead74e7b6
-80.4816569124441,43.4425484066681,9753,88,2000/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11371,135,STIRLING AVE S,76747,,,150,1940,CI,Y,c61fb855-4712-41dd-ba9b-f7b7c90d9e7a
-80.4715816358646,43.4544120530166,9754,1204,2008/02/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189547,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11280,126,MELROSE AVE,26260,,,150,1953,CI,Y,5fc71615-9dab-46e4-8bce-a4891b220c04
-80.5004061635791,43.4627065384383,9755,1050,2007/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168203,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1570,14,RAITAR AVE,77188,,,200,1959,DI,Y,a08dd8e6-2137-4d12-9370-f2be82da2f9b
-80.4618931482893,43.4288106288633,9756,1421,2009/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21294,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13311,67,MASSEY AVE,25590,,,150,1958,CI,Y,8a7d322f-b9df-4e0b-ba3d-4b1f68fe8526
-80.4415476257812,43.4564636968401,9757,1333,2009/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,2662,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23231,48,TECUMSEH CRES,88910,,,150,1965,CI,Y,921dee86-6e97-42a5-b795-0b6874defcf1
-80.4844757474804,43.4761008450598,9758,876,2004/12/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12415,499,LANCASTER ST W,23260,,,450,1968,DI,Y,b31ec440-b500-4734-909c-2888da9023c0
-80.4528120972646,43.4270408523354,9759,347,2002/10/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9996,258,FRANKLIN ST S,15440,,,150,1957,CI,Y,e7cce44c-076b-4ded-a870-f53bc0dce06b
-80.4692490135341,43.4574999971881,9760,206,1999/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9874,16,FIFE AVE,14330,,,150,1953,CI,Y,f8c91008-9f82-4445-9cfc-8cabc533d4f7
-80.5358802931464,43.4422327830243,9761,916,2002/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5510,307,WESTWOOD DR,42920,,,300,1969,DI,Y,588805ce-98f6-4ead-b7c4-e00e89647c56
-80.4626329342147,43.4555408420167,9762,292,2002/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9912,114,CAMBRIDGE AVE,5240,,,150,1955,CI,Y,de06e03d-d67e-4d0e-8d05-e90edbc94174
-80.5257797920461,43.4490384604653,9763,300,1998/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8724,12,ORCHARD PARK CRES,29110,,,100,1955,CI,N,2905b236-f78d-47c0-898e-96cb90ea830a
-80.4721012836884,43.4516647059213,9764,1380,2009/03/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,6725,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9768,7,GLENDALE RD,11030,,,300,1949,CI,Y,b3d655ea-38cd-4859-9c5e-638f3ce1d9f5
-80.5067447313826,43.4273789545977,9765,1802,2013/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,92265,,UNKNOWN,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6499,199,VILLAGE RD,40150,,,150,1962,CI,Y,973abdcc-c2f3-464c-951b-754f364dcb01
-80.4592783112182,43.4563493908576,9766,1841,2013/03/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78428,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9918,171,KENSINGTON AVE,21130,,,150,1954,CI,Y,53ad80d6-6764-4e99-bf8d-eb8284337725
-80.4946379884255,43.4516210011051,9767,1886,2014/04/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,99732,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8935,305,WATER ST S,40630,,,300,1975,DI,Y,bd458bde-a6b8-4088-8e34-040ac2c56b21
-80.5267756982305,43.4199077772851,9768,1887,2014/04/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,99404,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20875,189,FORESTWOOD DR,15080,,,150,1969,DI,Y,b37dd215-d87e-4232-b060-7247c678b889
-80.4856501175015,43.4511135725928,9769,1888,2014/04/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,99178,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6759,39,WEBER ST E,40810,,,,,,N,4bcc7907-2434-4b1b-ac7f-26d7d0d40839
-80.458090054503,43.452044079594,9770,1889,2014/04/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,98881,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9931,156,LYNDHURST DR,24640,,,150,1958,CI,Y,0b0fb5ea-d69d-46d4-8c32-adaf95d60958
-80.4418080626703,43.4475048922691,9771,1890,2014/04/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,98627,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23235,10,CONWAY DR,7940,,,150,1966,DI,Y,20a59bdd-f137-4e5b-a323-881e4ad9bd9f
-80.5205912466845,43.4181475413394,9772,1891,2014/04/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,98525,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6208,8,GLEN LAKE CRES,16550,,,150,1969,CI,Y,50618448-36a6-46d9-822e-931e3624e57d
-80.4670715091221,43.4582660487765,9773,1892,2014/03/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,98435,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9867,146,BRUCE ST,4940,,,150,1953,CI,Y,e5e351d0-2917-48af-89dc-55cee5bed91d
-80.4355346668105,43.4324231759667,9774,513,2003/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12096,148,WALKER ST,40340,,,,,,N,42ec1abf-a3ae-484d-b540-d22fddfbc72a
-80.5164358666274,43.429412177265,9775,736,2003/06/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6214,40,BUTTONWOOD DR,5160,,,150,1963,CI,Y,67412bfd-ef65-4ac0-ab42-40f38044dc05
-80.4587169721501,43.423798745808,9776,239,2003/02/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10104,310,VANIER DR,69125,,,200,2008,PVC,N,7692423a-ccf6-4480-b3f5-ffc7231b534f
-80.460726967724,43.4354112722473,9777,303,2001/11/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13316,59,PLYMOUTH RD,86556,,,150,2010,PVC,N,fe519b1b-d744-4234-bb19-e4b3764f0e58
-80.4591827999773,43.4357972443094,9778,1643,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13286,829,ROCKWAY DR,87930,,,150,1960,CI,Y,8bdd6e7d-6af3-4757-8022-5211c8b02876
-80.4653411869507,43.4448342212958,9779,331,2003/02/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10129,198,OTTAWA ST N,29230,,,,,,N,5d7722d2-6185-4c64-8c92-d893bf73a60f
-80.4698264300419,43.4571239853429,9780,178,2003/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9761,63,BECKER ST,1760,,,,,,N,ffacca84-1d90-4dcb-b8f4-aec75cce41be
-80.5012359675108,43.4280483686462,9781,430,2006/04/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6255,30,STONYBROOK DR,36540,,,150,1958,CI,Y,b2dc3d1c-ff37-4458-b66e-15d44dea5e35
-80.5265000492869,43.4432925159518,9782,885,2006/05/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1311,60,ROSSFORD CRES,90648,,,150,1969,DI,Y,7d19a997-2392-4695-b62b-5b8059fa43a9
-80.5155532348074,43.4238641318005,9783,1255,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,2226,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6116,36,CLOVERDALE CRES,85314,,,150,1965,CI,Y,88d84337-2357-4cbb-85be-785acb7f2760
-80.492606969342,43.4772283210493,9784,882,2004/02/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12589,12,SPRINGDALE DR,35640,,,150,1968,CI,Y,00875494-9ad9-4df8-aa0a-95631e004a18
-80.5087810042144,43.4562037033092,9785,1199,2008/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189316,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11061,787,KING ST W,21390,,,250,1889,CI,N,a8dd9c7d-3b20-4391-94ca-37e9846be339
-80.4365072119529,43.4301836301121,9786,1289,1999/10/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,601977,2880,KING ST E,65370,,,300,2000,PVC,N,120ee08d-6f35-4b21-af83-7acc8d711b1b
-80.443345026205,43.4597327062183,9787,759,2000/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15904,144,LORRAINE AVE,90042,,,150,1965,DI,Y,a99eba78-693d-4c25-b80b-523ed2244130
-80.4347698150541,43.4319686105865,9788,518,2001/02/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12094,105,FLORENCE AVE,14700,,,,,,N,03aab2b2-9b6d-4d44-aabb-3497b67995d8
-80.4569660124661,43.4234302685343,9789,195,1998/03/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22973,200,CLARK AVE,76011,,,150,2008,PVC,N,8551cbc9-72bd-4951-9d97-2dcb4d3f8735
-80.4227492240072,43.438735657713,9790,1652,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22442,,FAIRWAY RD N,66040,,,600,1994,CPP,Y,9a42dc81-cfbf-4e92-8ed3-0c7436e442cd
-80.4438599806977,43.4644263435244,9791,695,1997/03/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10274,81,HALIFAX DR,76519,,,150,1968,CI,Y,20ca8e77-7ec9-4928-81a5-64c6d120ef7b
-80.5288978925805,43.4465340680303,9792,817,2000/12/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8732,42,WESTWOOD CRES,42890,,,150,1966,CI,Y,635ba2f6-386f-4942-a1ce-f7347bac91b0
-80.4440579818503,43.4643157219328,9793,694,1997/03/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10274,77,HALIFAX DR,76519,,,150,1968,CI,Y,8653278c-0677-47d5-b269-abfc0376fd0f
-80.489287480063,43.4567603114469,9794,1292,1997/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,103864,80,MARGARET AVE,81074,,,300,2008,PVC,N,919309bc-965f-4b59-8091-b067505a9b50
-80.474427730708,43.4609301411192,9795,151,2003/02/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12688,617,VICTORIA ST N,80860,,,150,1951,CI,Y,8279ad85-c60a-4122-b805-6d5170a55b5c
-80.4498121076511,43.4259984091786,9796,569,1997/12/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22960,21,CAIT AVE,5190,,,150,1962,CI,Y,62bc1514-b2bf-4b56-990c-13b617ac3a40
-80.5255470705594,43.4214154795811,9797,1419,2009/12/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,20949,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5618,71,RAMBLEWOOD WAY,32070,,,150,1971,DI,Y,d7f88dbf-b81b-4edb-9576-58739854e79b
-80.4877930898898,43.4776120710351,9798,113,1997/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13068,36,LANG CRES,79964,,,150,1948,CI,N,ee45a46c-afdf-4012-80e5-c52092c154b8
-80.4903318079901,43.4775082263552,9799,111,2002/10/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12586,68,LANG CRES,24390,,,150,1948,CI,N,09c3037f-569f-4902-9588-162edc2710cf
-80.4586067546464,43.4236901712607,9800,333,1998/12/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10104,314,VANIER DR,69123,,,150,2009,PVC,N,93c39f4f-5f28-4c33-af3a-04f635056b2e
-80.4875607168558,43.4307856870978,9801,298,1998/12/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11419,481,HIGHLAND RD E,19090,,,300,1955,CI,Y,2a28576a-2a5f-4d9a-b505-1f749b444321
-80.5097881729633,43.4268384510921,9802,1241,2008/11/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,204130,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6498,353,GREENBROOK DR,76498,,,200,2010,HDPE,N,67fb2ed3-b761-47d2-b9ff-663f3f9bff01
-80.5112399651413,43.4226900124027,9803,621,1997/12/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6227,57,RUSKVIEW RD,33760,,,150,1963,CI,Y,11cf5405-7c1c-4c10-976a-82c726bfffd4
-80.4584921450093,43.453686790257,9804,403,2000/03/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9932,56,KENWOOD DR,21210,,,150,1958,CI,Y,4219940e-508d-4b8b-ac5b-e4b1f68aa83b
-80.4411562494448,43.4343704599837,9805,445,2001/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13138,101,FERGUS AVE,14260,,,200,1959,CI,Y,59e1f4aa-af51-458e-811d-25966a1b1d0d
-80.5435660738886,43.4178308145095,9806,1068,2007/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169023,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5495,66,ROLLING MEADOWS DR,33220,,,150,1978,DI,Y,f7ca3d21-20e9-4ac8-bf88-c5bdecf6009d
-80.5061358090639,43.4309351137879,9807,1418,2009/12/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,20881,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20667,140,FOREST HILL DR,14940,,,150,1958,CI,Y,d8c36503-c957-4b6e-aba0-d7d1d607fed5
-80.4454577207781,43.460636635254,9808,767,1997/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15930,52,STRATHCONA CRES,85100,,,150,1965,DI,Y,33eed854-c18a-4788-bff0-71b93a4d9146
-80.5172436429287,43.4232606691651,9809,971,2001/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6142,132,UPLANDS DR,38850,,,150,1974,CI,Y,f3fd3361-5b96-479d-8376-218b13376643
-80.4606102101667,43.4247900335861,9810,440,2006/12/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10060,273,KIPLING AVE,22610,,,150,1959,CI,N,aad22bd4-bec2-48a3-9f45-77b51aba5ed2
-80.4482509645739,43.4260514690843,9811,1413,2009/11/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,20256,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10717,70,WOODHAVEN RD,43960,,,150,1954,CI,Y,0a8f4015-9c00-4dd3-9387-69d065aa40e3
-80.5082268490574,43.4341590454616,9812,1424,2009/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21251,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20681,1182,QUEENS BLVD,31760,,,150,1953,CI,Y,22ca32cd-28e1-4993-8d1c-b250dacb2c00
-80.4593427930913,43.451229280465,9813,378,2006/11/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22915,124,BURBANK RD,5040,,,150,1958,CI,Y,641c6a86-c14e-465c-a9da-383275b2886e
-80.5010685644112,43.4514250590276,9814,1307,2004/04/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8795,280,JOSEPH ST,59980,,,150,1933,CI,Y,017932fc-040d-45a0-aba1-ffac70762b5d
-80.4364152411035,43.4370228698176,9815,992,1998/12/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23052,263,FERGUS AVE,88992,,,,,,N,cb82db72-c341-42ca-af95-64c52b01045b
-80.4794859681789,43.4317776227534,9816,119,2006/07/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11524,15,HOFFMAN ST,94832,,,,,,N,ac06542f-a04e-4503-8db1-27a129166892
-80.433992676222,43.452774564807,9817,1194,2008/02/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,189137,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12091,212,HOLBORN DR,19770,,,150,1967,CI,Y,e25c5274-968f-4aa3-a05c-c0dde1598047
-80.5076476970794,43.4315070738918,9818,377,2006/05/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20665,184,FOREST HILL DR,14930,,,150,1958,CI,Y,177bc34e-3a71-49bf-a7f8-3f4a07fbc996
-80.5050114309509,43.4323347312373,9819,314,2004/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20671,92,BLUERIDGE AVE,3640,,,150,1956,CI,Y,e52782ad-7382-42f8-95b2-71b6f0f09313
-80.4653891000961,43.4280228895373,9820,241,2001/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9405,44,WALTON AVE,40390,,,200,1953,CI,Y,e5005ccf-916a-4349-8a0e-24ec49226683
-80.4695409429397,43.4568773720768,9821,177,2002/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9761,105,BECKER ST,1760,,,,,,N,d0330628-0dc7-47fd-88eb-53e5f46ee968
-80.4906479354406,43.4365149602741,9822,1680,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11620,444,STIRLING AVE S,76656,,,150,1925,CI,N,01e8cce9-ca68-4a49-8681-174d3ab1fb0d
-80.5360774188188,43.442173908214,9823,917,2002/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5510,311,WESTWOOD DR,42920,,,300,1969,DI,Y,09882280-c18b-4804-938c-db6f2f4644f4
-80.5222736369682,43.4186659478966,9824,908,1998/09/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5639,67,MEADOWBROOK DR,26210,,,150,1969,DI,Y,cace7af7-1c8d-45fd-9ffd-43c8a845cb59
-80.5174619599623,43.4303396115675,9825,705,1998/10/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20691,109,SILVERSPRING CRES,35030,,,150,1967,CI,Y,bcd1941f-11a6-440e-ac1b-f07787cbc79f
-80.4475458327597,43.4589075170354,9826,1057,2007/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168753,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15863,409,CARSON DR,5620,,,200,1966,DI,Y,f81271b2-d7d1-40f2-85de-94571776e259
-80.461315956159,43.4247792143483,9827,454,2005/11/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10060,257,KIPLING AVE,22600,,,150,1959,CI,Y,55df8a04-bfff-497e-83d5-c9941418a70f
-80.4654864307006,43.4567333094685,9828,187,2002/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9877,216,BRUCE ST,4910,,,150,1953,CI,Y,16e27a3e-fb3a-4fbf-b80a-3cb678c3feff
-80.5059288240497,43.4380800632318,9829,1638,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20958,83,BELMONT AVE W,2270,,,450,1950,CI,Y,fcd73f67-ae59-4871-9b9c-68f355c97736
-80.4621604785223,43.4448864167595,9830,593,1997/12/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10130,73,RANDERSON AVE,32090,,,150,1962,CI,Y,eb689b6f-5a27-473f-8e48-d5aff5127de6
-80.4592818048544,43.4594903412968,9831,477,1999/11/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15745,223,RIVER RD E,32730,,,150,1959,CI,Y,fbebd8fb-187c-4b98-9c72-fa79d9075022
-80.4243872807872,43.4339090127787,9832,755,1999/11/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22279,21,CHICOPEE TERR,7140,,,150,1965,DI,Y,2b91bfee-c40c-453d-b455-3e6c40c68175
-80.5085909646163,43.415984676443,9833,1583,2011/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39626,,UNKNOWN,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6423,64,WILKINS DR,94398,,,150,1960,CI,Y,8d018e39-0173-4fd3-bfce-45b589dcf388
-80.4609660367195,43.4654676901695,9834,1441,2010/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22489,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9919,1014,VICTORIA ST N,39600,,,200,1963,CI,Y,5acd7c4a-aa09-4b8c-bd97-a65f83abc34b
-80.4140484544242,43.4244885133836,9835,1144,2007/08/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,179968,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22167,3563,KING ST E,61919,,,750,1987,CPP,Y,961533c7-5107-435a-8860-0e49a8a9bdf0
-80.4737194623417,43.4398512998686,9836,1578,2011/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39451,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9382,89,OTTAWA ST S,29630,,,150,1923,CI,N,3f282013-9a33-4ae9-b26e-5b8580469c53
-80.5002295381897,43.4386570525847,9837,2119,2015/04/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,130506,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,6440,17,REX DR,32260,,,,,,N,92e3c4e5-467c-4f1b-a202-655374d3cf38
-80.4395431394761,43.3980704501872,9838,2120,2015/04/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,130536,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21871,204,FARRIER DR,14090,,,200,1974,DI,Y,a52f9254-4b2c-4f87-baf1-884f2da9660d
-80.4493107747853,43.3962417079945,9839,2121,2015/04/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,130588,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22003,100,HARCOURT CRES,18100,,,150,1976,DI,Y,62c00ee2-09e5-495d-bad9-d765aeafa767
-80.4593800152342,43.4576120219829,9840,2122,2015/04/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,130924,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9917,11,KENSINGTON AVE,21140,,,150,1954,CI,Y,f6e38b9f-660b-4764-b76d-008a21c54b88
-80.4618891035529,43.4286072654386,9841,2123,2015/04/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,130915,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13311,71,MASSEY AVE,25590,,,150,1958,CI,Y,bc0c18b1-1731-4912-b2e9-177c94bbdb33
-80.4859022077741,43.4589580199658,9842,2124,2015/04/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,130920,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7044,300,BREITHAUPT ST,134402,,,300,2016,PVC,N,a1195325-5c24-4205-9e5e-09df9abe2ac2
-80.4923163202927,43.4524466187083,9843,2125,2015/04/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,130918,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6663,120,DUKE ST W,10520,,,150,1974,CI,Y,10718ff2-9419-4e84-b48e-7abc5ba6972f
-80.5229427985279,43.4382083894828,9844,2126,2015/04/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,130963,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,6169,91,VICMOUNT DR,92756,,,150,1971,DI,Y,ef646f51-0664-4029-ae59-9664a4f1dca3
-80.5033789115769,43.4239765831833,9845,2127,2015/04/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,130937,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6390,379,WESTMOUNT RD E,16240,,,150,1962,CI,Y,a516f6e3-7699-41a7-970b-c936104755fe
-80.5191199885419,43.4487102569823,9846,2254,2017/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,178772,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1246,552,DUNBAR RD,10690,,,150,1955,CI,Y,382acd99-ef4b-4a47-aacf-9fcb5f98425b
-80.4634178449756,43.426436641595,9847,2255,2017/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,178774,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10060,191,KIPLING AVE,22600,,,150,1959,CI,Y,f445d3e8-dcba-49fb-b094-10590d6b5af4
-80.4386707267518,43.4357489731702,9848,2256,2017/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,178873,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13137,169,FERGUS AVE,14270,,,200,1959,CI,Y,1fbb908a-df30-48ab-ba35-7f11a7f9f8ef
-80.5191171560233,43.429928564817,9849,2257,2017/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,178875,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6187,1430,QUEENS BLVD,31670,,,200,1966,DI,Y,7aa13c15-0660-4e88-860a-7f2f0b378c82
-80.5135450467491,43.4460940773312,9850,2258,2017/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,179040,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,1254,449,BELMONT AVE W,2000,,,300,1957,CI,Y,295ec2f4-cefe-492c-88ff-04f6a6ebc541
-80.45419243865,43.4613205774237,9851,2259,2017/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,179113,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15777,8,PEACHWOOD CRT,30440,,,150,1962,CI,Y,e7405226-b8b7-4586-a3c2-0a9307e5f2dc
-80.5156777059437,43.4287346817869,9852,2260,2017/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,179314,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6218,70,DEERPARK CRES,9100,,,150,1962,CI,Y,b334c6f4-9545-445e-afc7-b7ac67dd4dc7
-80.5253250878163,43.4468692029028,9853,2261,2017/02/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,179493,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8718,39,INWOOD CRES,20410,,,150,1966,DI,Y,8b55ddf3-c4df-4f21-8e09-1355f6ae499f
-80.4642133479556,43.4325421864961,9854,2262,2017/03/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,180338,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,603851,146,CORNELL AVE,8060,,,150,1958,CI,Y,27d6b818-b6d4-4ca4-a6a2-5be4345e0d35
-80.4181377361916,43.3919460222194,9855,2263,2017/03/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,180485,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22083,616,MILL PARK DR,26580,,,150,1961,CI,Y,03e35ce9-bde9-48f0-9953-89fd8df9add9
-80.4980237812537,43.4129441634989,9856,2264,2017/03/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,181591,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9547,35,BOSWORTH CRES,82894,,,150,1974,CI,Y,d14c6523-539b-4048-9909-1c788c0b375e
-80.4527931898111,43.445209438693,9857,2265,2017/03/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,181590,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22896,55,DALEWOOD DR,84964,,,150,1966,CI,Y,836d845a-fabf-412d-b2b6-af6d61ac2f32
-80.4927443149972,43.4773750804176,9858,2266,2017/04/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,182337,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12589,14,SPRINGDALE DR,35640,,,150,1968,CI,Y,8c8d2a69-8498-4135-b1cb-355b48515f59
-80.5141753161174,43.4474583595084,9859,2267,2017/03/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,181941,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,1260,525,BELMONT AVE W,15840,,,300,1969,CI,Y,776011be-91fa-4f7c-830c-4279734754c6
-80.4651174789676,43.4619923725693,9860,2268,2017/05/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/30 00:00:00+00,184636,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15755,530,EPHRAIM ST,84242,,,150,1952,CI,Y,01c7761d-02f4-48ab-9744-d689b91eb30c
-80.5159857146913,43.4442348726347,9861,2269,2017/05/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/30 00:00:00+00,185882,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1230,346,KARN ST,20860,,,150,1968,DI,Y,2e8893e3-4b11-4ffa-897b-c2c652f1d191
-80.5161258303957,43.4441846359296,9862,2270,2017/05/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/30 00:00:00+00,186080,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1230,350,KARN ST,20860,,,150,1968,DI,Y,40279eda-bc71-4691-b1d1-f00ef4242240
-80.4517910355447,43.4522436054295,9863,2271,2017/06/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,187066,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10214,108,HICKSON DR,18650,,,200,1960,CI,Y,6462092d-2f78-4c70-9ea2-c0d4a22e25f0
-80.5348249328896,43.442547991692,9864,2272,2017/06/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,187617,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20506,283,WESTWOOD DR,42930,,,300,1971,DI,Y,9667a22f-4f7b-4b0b-bf76-e0d2fc98e496
-80.4704386877885,43.4533636797185,9865,2273,2017/06/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,187691,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,11272,156,MELROSE AVE,134502,,,300,2017,PVC,N,1d5a9454-4ade-446a-bd5b-a14e842db92f
-80.4685771047071,43.4406919665478,9866,2274,2017/06/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,187667,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,11680,1290,KING ST E,67760,,,300,2001,PVC,N,ec40214d-7377-4979-8f2f-8ba721e26bea
-80.4586564231125,43.4691982123326,9867,2275,2017/06/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,188310,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10407,250,SHIRLEY AVE,81288,,,300,2016,DI,Y,edc3045e-9b8f-4ea5-8555-62cf4a02dc84
-80.511163515614,43.4425815755989,9868,2276,2017/06/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,188236,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1696,290,BELMONT AVE W,2050,,,200,1952,CI,N,543b15cd-7872-4852-8c26-e1136f5a1cde
-80.5381764091127,43.4262603591561,9869,2277,2017/07/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,188568,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5528,73,MONTANA CRES,26930,,,150,1986,DI,Y,b254fa28-265b-49dc-957a-9025d9c8cd0c
-80.4700755076892,43.4411092693017,9870,2278,2017/07/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,189252,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11737,63,SYDNEY ST S,37400,,,,,,N,bfbde04e-b956-4389-85a3-5eff4059dfe1
-80.4921801097893,43.4538945095951,9871,2279,2017/07/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,189959,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6666,85,WEBER ST W,69510,,,300,2003,PVC,Y,6a5fb225-4c17-456f-91dc-1bdcbaf065f7
-80.5083199634287,43.440504651443,9872,2280,2017/07/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,190005,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,8634,10,BURN PL,135902,,,150,2017,PVCO,Y,e985d60c-fab1-466c-a1b6-711530bd870a
-80.4543742460462,43.4398227618397,9873,2247,2017/01/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,177055,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13242,140,ROSS AVE,33530,,,150,1959,CI,Y,02b69eef-5ed0-432e-a981-865b0b039f2a
-80.5284536134373,43.4416059918474,9874,2281,2017/07/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,190251,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8672,150,HAZELGLEN DR,18280,,,300,1968,DI,Y,43840016-d13a-498e-9063-a9d0f0ddaac2
-80.4849617434165,43.4625128638186,9875,2282,2017/08/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,190836,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6963,51,HILLVIEW ST,19570,,,150,1949,CI,N,eda6d80d-f62f-475c-ae18-d181df5ad0f1
-80.4596423258454,43.4373601359008,9876,2284,2017/08/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,192188,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,10070,1780,KING ST E,21890,,,100,1937,CI,N,a864278c-c765-4753-a176-b8b965338942
-80.4506068622091,43.4653367714499,9877,2285,2017/08/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,191611,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9969,179,CARSON DR,5570,,,200,1974,DI,Y,2b8df50f-153b-44a3-96ee-90d5aeb972c4
-80.4393760244259,43.4531769992184,9878,2286,2017/08/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,192425,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23218,184,MONTCALM DR,27040,,,200,1966,DI,Y,657da2e7-ab72-44b8-89e3-379b7b8b7f62
