X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.4512153279951,43.449210092656,9879,2283,2017/08/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/09/19 00:00:00+00,190997,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22885,48,CRAIG DR,8570,,,150,1987,DI,Y,21eb7c5a-8b3a-4966-b907-f3407ad3fdd9
-80.4502808949119,43.3908690631087,9880,2287,2017/10/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/12/08 00:00:00+00,195296,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22745,619,PIONEER DR,1670,,,200,1979,DI,Y,f778a6bf-6b27-40f6-a2ef-d220c8beb938
-80.4437321259993,43.390293744157,9881,2288,2017/10/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/12/08 00:00:00+00,195200,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21524,114,BECHTEL DR,1720,,,200,1979,DI,Y,44b39559-9d60-4931-8479-54d1a6f573f6
-80.5091366792013,43.4238134704831,9882,2289,2017/11/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/12/08 00:00:00+00,198537,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6518,455,VILLAGE CRES,40140,,,150,1962,CI,Y,7229def8-318b-489e-bee3-2b149d94c7e9
-80.4664998978111,43.4276315425326,9883,2290,2017/11/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/12/08 00:00:00+00,198536,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9405,64,WALTON AVE,40390,,,200,1953,CI,Y,5571a4ff-d0c3-4d05-8bf2-4048ad918a9c
-80.4759637531047,43.4677193515162,9884,2116,2015/04/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,129466,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12659,980,GUELPH ST,17720,,,150,1957,CI,Y,f3f1acc8-a4fa-49eb-a5b6-e674762abc66
-80.5138584638292,43.4568092119606,9885,2117,2015/04/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,129457,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10661,26,MT HOPE ST,76738,,,150,1923,CI,Y,d35b52dc-9819-47a2-9bb8-80ffe78c01cb
-80.5306258691107,43.4073064722364,9886,2118,2015/04/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,129792,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9423,1941,OTTAWA ST S,58280,,,300,1981,DI,Y,1a4c32fa-f5c4-4ed0-b2e8-ab1fa867cc78
-80.4506121187247,43.4620841674066,9887,1746,2012/08/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,69221,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9957,295,CARSON DR,5550,,,200,1968,DI,Y,0801fcdc-b08d-476d-b443-67a8d57d3463
-80.4661712458817,43.4431351354374,9888,1747,2012/08/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,69224,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11705,,WEBER ST E,40980,,,,,,N,ed804b35-80df-4168-8081-c446ec487d3e
-80.4864678623704,43.4840198034799,9889,1748,2012/08/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,69681,,CORROSION,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12610,,BRIDGE ST W,80176,,,150,1958,CI,Y,9aa83358-1933-447a-b08b-8df432fb6019
-80.4341198681544,43.4348420469916,9890,1749,2012/08/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,70521,,CIRCUMFERENTIAL AND FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23057,88,RUTHERFORD DR,22530,,,150,1967,CI,Y,f112d039-9a17-40f0-bf3d-f422c5967923
-80.5007461438383,43.4514019386821,9891,1750,2012/09/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,71569,,LONGITUDINAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8795,280,JOSEPH ST,20670,,,200,1965,CI,Y,e1802359-2b68-4916-af58-343cbc5e88e5
-80.4444045175566,43.4608083554309,9892,1751,2012/10/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,72327,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15930,82,STRATHCONA CRES,36970,,,150,1965,DI,Y,039fae5a-1cc4-4c14-ac45-c684aaf2a60d
-80.4793845393135,43.4232861221908,9893,1752,2012/11/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,73360,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10762,140,ALPINE RD,590,,,300,1965,DI,Y,4a8a9738-c971-47f4-a106-67af7bfcb46b
-80.4381557345901,43.4482923202956,9894,1753,2012/11/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,73368,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23216,123,GAY CRES,16000,,,150,1967,CI,Y,aa3e7a2a-107d-40dc-80ca-d99cabf41750
-80.4509056181677,43.448514180655,9895,1754,2012/11/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,73589,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23111,520,FRANKLIN ST N,133314,,,300,1964,CI,Y,d5080a5c-6787-4b25-b34a-1708c07845e7
-80.4868809877507,43.4316324419717,9896,1755,2012/11/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,73696,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11425,52,SOUTHDALE AVE,35250,,,150,1959,CI,Y,036b81cf-19ba-401c-81c5-5449eec0a2cf
-80.5307192900962,43.4153845461166,9897,1756,2012/11/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,73695,,CORROSION AND CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21234,150,ROYAL ORCHARD DR,33630,,,200,1976,DI,Y,b58b9d25-5bd1-4b60-9d74-4ac471e88d70
-80.4831399119355,43.4340791406352,9898,1757,2012/11/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,73930,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11348,11,OLYMPIC DR,28910,,,150,1956,CI,Y,bdca408d-02ea-4c31-95a3-1dbd6a3be2a9
-80.4896477196126,43.4514359772009,9899,1758,2012/11/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,74317,,LONGITUDINAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6700,42,DUKE ST W,10350,,,150,1994,DI,N,b04eb04f-f278-4799-8ab1-071aecc66be7
-80.5176951591606,43.4270556653353,9900,1759,2012/11/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,74341,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6133,5,BIRCHCLIFF AVE,90092,,,150,1963,CI,Y,02d7a0f0-2040-46f7-a3ed-b0864232bd0d
-80.4590320441633,43.428827640349,9901,1761,2012/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,74532,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10031,72,WILSON AVE,84266,,,200,1958,CI,Y,83e8e18c-9a4c-4159-a8a3-08ba04e344c5
-80.4589790481386,43.4605644131981,9902,1762,2012/12/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,74872,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15747,43,ELKINGTON DR,84154,,,150,1959,CI,Y,a4121b25-75c9-4482-b772-9276e54afec3
-80.4772154792928,43.4704893907417,9903,1763,2012/12/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,74883,,CORROSION AND CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10390,8,SEREDA RD,34330,,,150,1948,CI,N,72acca67-f320-4774-8231-497ef5cde551
-80.4546334992087,43.4587754271513,9904,1764,2012/12/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,75151,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15891,481,MANCHESTER RD,86622,,,300,1960,CI,Y,088f12fe-49fe-40b3-aa38-041af3756030
-80.4365479077838,43.4518857403509,9905,1765,2012/12/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,75152,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13181,152,HOLBORN DR,19730,,,150,1967,CI,Y,5b5b0429-5db7-4dd0-93de-835a6bffb510
-80.4977071994354,43.4292797646958,9906,1766,2012/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,75153,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6456,19,GREENBROOK DR,12260,,,450,1961,AC,Y,55491c73-0ca0-479d-a97d-4a973994b5cf
-80.4541478228248,43.4403352529179,9907,1767,2012/12/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,75179,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10053,154,ROSS AVE,33540,,,150,1959,CI,Y,3da2eeb1-e176-44b5-866a-e5b70f559a3b
-80.5039701803887,43.425840102597,9908,1768,2012/12/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,75181,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6564,161,STONYBROOK DR,36530,,,150,1958,CI,Y,1e531e5b-4e59-4713-b1b0-5f108648b482
-80.4539045092721,43.4622393147837,9909,1769,2012/12/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,75268,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15776,140,MANCHESTER RD,24870,,,200,1962,CI,Y,ad57e62b-b84c-453e-bd48-c85d8d3744e0
-80.5181078917351,43.4418816062439,9910,1770,2012/12/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,75318,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1223,34,WEICHEL ST,41490,,,150,1963,CI,Y,75cec178-f462-4e77-8ee0-d473ec317530
-80.4459802611389,43.4455626967373,9911,1771,2012/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,61271,,CORROSION AND CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23151,47,BRADLEY DR,89534,,,150,1965,CI,Y,bc01fa71-43fe-4283-803b-72d9507e5e7f
-80.437298907678,43.4325606597081,9912,1772,2012/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,22490,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10771,67,KINZIE AVE,22490,,,150,1960,CI,Y,8b439ef8-4c59-4dda-9c9b-413efecd42a2
-80.4474509392111,43.4351268785455,9913,1773,2012/12/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,75503,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10781,59,FRANKLIN ST N,15370,,,300,1956,CI,N,61a48ba3-2023-4d66-b589-3fd4f2d4050d
-80.5097801972735,43.4179657254746,9914,1774,2012/12/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,75675,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6293,25,VALLEYVIEW RD,88582,,,150,1953,CI,Y,78d23164-2c1b-44bf-8760-1fff5450f0c0
-80.5090822440583,43.4235208692159,9915,1775,2012/12/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,75677,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6518,451,VILLAGE CRES,40140,,,150,1962,CI,Y,2564edc7-e1ab-4b6f-b0d3-54d2db56fda3
-80.4564485824064,43.4214340475389,9916,1776,2012/12/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,75679,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21858,396,VANIER DR,39090,,,200,1961,CI,Y,6c266c5d-02d4-43e6-9445-ed4089642b5a
-80.5281877622057,43.45028114741,9917,1062,2007/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168760,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8861,76,ABERDEEN RD,270,,,150,1958,CI,Y,363adf8a-d866-4b61-a927-d81bfeef7701
-80.4530802572476,43.4400290106127,9918,1490,2010/06/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,30082,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10052,56,KENNETH AVE,86674,,,150,1958,CI,Y,9fa45876-f202-49ed-896e-6ee4af5c8272
-80.5179539215339,43.4303391894956,9919,1064,2007/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168953,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6187,1402,QUEENS BLVD,31670,,,200,1966,DI,Y,efc84982-2fde-47ac-b497-73e4494ddaa1
-80.444354150771,43.4421464863758,9920,1584,2011/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39681,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13191,272,KENNETH AVE,21070,,,150,1962,CI,Y,8d0d2c38-6edc-4dda-a901-288fd4d536f4
-80.5298069243116,43.4494590846147,9921,1056,2007/01/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168652,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20769,19,INVERNESS DR,64130,,,150,1966,CI,Y,55c376b5-df4b-47f1-8f42-6f2aae7f5d8f
-80.4598834172747,43.4246035626408,9922,1602,2011/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40572,,FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10956,253,VANIER DR,39060,,,200,1953,CI,N,9b371ea8-bf0d-41cb-a2b6-05aee19b61e3
-80.4662180582165,43.4500152801927,9923,1597,2011/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40408,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9829,324,STIRLING AVE N,97080,,,150,2013,PVC,N,95abb4c2-a069-4f68-a7a1-6874ce222b96
-80.4355948458945,43.4314909311676,9924,1625,2011/03/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,42109,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12095,80,FLORENCE AVE,14690,,,,,,N,b3904f7f-1c54-4651-bd78-ead605306009
-80.4494344370487,43.4510535807394,9925,1115,2007/03/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170723,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11581,42,CHARLOTTE CRES,6940,,,150,1960,CI,Y,c5f744da-dca0-436f-8db8-85109af3902b
-80.4709597372453,43.4520823441889,9926,1496,2010/08/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,31808,,FITTING/JOINT,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9768,38,GLENDALE RD,133118,,,150,2016,PVC,N,f4e6ab53-f688-4f8c-bed5-3bf59a1cb1f1
-80.4427786424183,43.4711108971812,9927,1534,2010/10/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,35717,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10259,1431,VICTORIA ST N,39710,,,300,1978,DI,Y,67366d87-f5a3-4887-971c-9275a2f2162a
-80.5199185458034,43.4304709584617,9928,1093,2007/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169738,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6178,23,EAGEN DR,10940,,,200,1967,CI,Y,042610d6-f3bf-43db-9e24-e782664dcb47
-80.4716170521745,43.4690355975869,9929,1154,2007/11/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,185249,,CIRCUMFERENTIAL AND FITTING/JOINT,FAULTY INSTALL,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12661,1099,GUELPH ST,59960,,,150,1957,CI,Y,c133512f-4795-4415-845c-23f652bbb399
-80.4475097877781,43.4272861722025,9930,1634,2011/07/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,50631,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10958,50,WOODHAVEN RD,43970,,,150,1957,CI,Y,240f8336-c048-455d-981e-08a698f98445
-80.4606435552773,43.4377163548945,9931,1132,2007/05/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,174137,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10070,1732,KING ST E,21890,,,100,1937,CI,N,5e065a2c-d443-4af1-9bd1-37b70d8de477
-80.4581004611458,43.4251991849345,9932,1573,2011/01/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39211,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22974,10,SIEBERT AVE,133694,,,150,2015,PVC,N,ad66ae2e-e706-49e8-88ef-11bf3c3c63d8
-80.4997133274209,43.4370500507797,9933,1493,2010/07/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,30688,,LONGITUDINAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6330,159,BINSCARTH RD,136122,,,150,2017,PVCO,N,6621522d-0517-491e-ba11-ccda4aa0caca
-80.4633146035277,43.4561332277206,9934,1162,2007/11/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,185931,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9896,94,CAMBRIDGE AVE,57690,,,150,1954,CI,Y,96619668-43c9-4fdc-8d86-0d0811f6a452
-80.4644382340047,43.4320466948246,9935,1103,2007/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169975,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13325,270,DIXON ST,88100,,,150,2010,PVC,N,bea29dfd-3107-4f6d-b230-1f614e2027e5
-80.4730745419364,43.4511817880567,9936,1106,2007/02/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170112,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11490,160,MERNER AVE,98392,,,150,2014,PVCO,N,500cb933-2472-4869-bf5a-9da730008a93
-80.4862311283644,43.4425467420666,9937,1128,2007/04/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,172200,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6650,184,COURTLAND AVE E,77994,,,150,2015,PVC,N,4b8f58f8-9eea-43bf-b1db-956ec978ba83
-80.4791434940282,43.4410180923439,9938,1704,2011/10/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,56064,,CORROSION AND LONGITUDINAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11664,110,KENT AVE,21170,,,150,1926,CI,Y,f541577c-f127-48c8-893a-a1264d4f950d
-80.4984565964747,43.4495794011375,9939,1476,2010/04/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,26813,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,8784,20,LINDEN AVE,76586,,,200,2010,PVC,N,a1b63803-bbda-440a-83ec-b2f225c8ed8c
-80.5062053474466,43.4276253831685,9940,1592,2011/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40166,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6250,185,VILLAGE RD,42560,,,150,1958,CI,Y,f71a7628-118f-4a94-ac67-48c0a98e4be6
-80.4494760485954,43.441094852629,9941,1532,2010/12/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38814,,CORROSION AND CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13225,150,KENNETH AVE,21050,,,150,1958,CI,Y,614b53c1-104d-499b-b83a-bebf533be909
-80.4633688227079,43.427807571111,9942,1598,2011/02/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40466,,FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9411,132,VANIER DR,39030,,,200,1953,CI,N,e77ae478-3894-4f77-a152-6570ef2dbc89
-80.4733011578827,43.4466076654949,9943,1444,2010/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22692,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11727,315,SIMEON ST,40950,,,150,1924,CI,N,74df1ed7-96cf-404d-b19f-053bac07aaf3
-80.5389120069609,43.4192853257481,9944,1629,2011/06/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,47090,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5393,486,DRIFTWOOD DR,84034,,,300,1974,DI,Y,cd7de3b1-cb4c-4569-8b0d-15cdc4047dc8
-80.4302331305193,43.4293097165911,9945,1522,2010/08/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,32477,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22200,121,MORGAN AVE,27320,,,150,1961,CI,Y,05696331-a2e0-4c1e-bd9e-2bad5090f00d
-80.4805355086226,43.4487863258795,9946,1464,2010/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23719,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6885,131,WEBER ST E,40870,,,,,,N,1fec5bf0-78de-4ae8-a152-2bcc3ee01a92
-80.4609893138831,43.4239489274136,9947,1167,2007/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,186013,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10094,35,HILLMOUNT ST,19530,,,150,1967,CI,Y,8de49273-9671-4ab9-8be5-99c99c3e11dc
-80.4554122212127,43.4298940294348,9948,1563,2011/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38855,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13298,177,FOURTH AVE,15200,,,150,1960,CI,Y,a6658081-812d-4824-81d8-688e22723aa6
-80.5189250124089,43.4486472257241,9949,1549,2010/12/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38450,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1246,544,DUNBAR RD,10690,,,150,1955,CI,Y,b61ed7bf-a441-4582-8883-43c312c7c276
-80.4862900407687,43.4838989511888,9950,1514,2010/09/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,33430,,CIRCUMFERENTIAL AND FITTING/JOINT,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12610,,BRIDGE ST W,4530,,,150,1958,CI,Y,07e59b23-6ab3-4c6f-870a-619b4dccc793
-80.4148874611651,43.4416875526657,9951,1487,2010/06/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,29709,,FITTING/JOINT,FAULTY INSTALL,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22418,701,FAIRWAY CRT,91264,,,150,1995,PVC,Y,d9eaf7bb-2731-4cbc-96f9-d7291011c993
-80.4716180892955,43.4175201347334,9952,1169,2007/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,186073,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9293,82,COACH HILL DR,7560,,,150,1971,CI,Y,296a81fa-3422-4ff4-9dc9-df25730329da
-80.4930434752613,43.4777772316793,9953,1482,2010/05/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,28376,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12589,24,SPRINGDALE DR,35640,,,150,1968,CI,Y,feb183f2-6cfd-47ec-87d0-ec26a4723af2
-80.4877475299867,43.4329261561262,9954,1443,2010/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22620,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11425,,SOUTHDALE AVE,35250,,,150,1959,CI,Y,be0f02da-6dc7-4e01-9c93-13486b5fd04c
-80.4426942687979,43.4583376711666,9955,1579,2011/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39552,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11591,46,MONTCALM DR,27020,,,200,1965,CI,Y,6c06cf11-12c6-4b80-829d-38c6016a556e
-80.4347910876623,43.434354888048,9956,1161,2007/11/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,185912,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23058,87,OBERMEYER DR,22530,,,150,1967,CI,Y,7f3f89f6-83dc-4142-9e28-1c77c46e0ee8
-80.4591409384125,43.4494347910014,9957,1603,2011/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40565,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22904,77,LYNDHURST DR,24600,,,150,1958,CI,Y,39869225-7832-4949-9cb4-2dcc5f561ce7
-80.4708315296045,43.442419924285,9958,1077,2007/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169265,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9232,11,OTTAWA ST N,29190,,,150,1952,CI,Y,7b756af8-ed05-4d39-897a-066d106f238b
-80.4416635093809,43.4434655166335,9959,1159,2007/11/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,185888,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13199,12,ANTHONY PL,670,,,150,1963,CI,Y,044cd473-b5d2-46aa-97d4-c5fdd5046889
-80.4481396969295,43.4413944779239,9960,1531,2010/12/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38772,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13225,190,KENNETH AVE,21050,,,150,1958,CI,Y,4a46a088-f305-400d-bad5-cd848d980cb4
-80.4774695265855,43.4810665569144,9961,1059,2007/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168755,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13126,17,BLOOMINGDALE RD,3440,,,300,1964,CI,Y,885ad72f-11bb-4150-967e-2479e75cb2fd
-80.4633984749794,43.4431591494354,9962,1121,2007/03/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170943,,LONGITUDINAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10138,8,SHELDON AVE N,74880,,,150,2006,PVC,N,791b6218-00a2-4ab1-b8c7-664f61369ea9
-80.441065159908,43.4557064816919,9963,1569,2011/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39054,,CORROSION,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23180,78,TECUMSEH CRES,37570,,,150,1965,CI,Y,c70d3241-7961-4134-85b6-8803006bf188
-80.4582642405154,43.4254676697609,9964,1111,2007/03/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170491,,FITTING/JOINT,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10101,110,CLARK AVE,7400,,,150,2008,PVC,N,48d53156-050a-4b1b-866e-a0db0e0d5c73
-80.4398012408594,43.4486140404734,9965,1153,2007/11/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,185051,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23267,78,CONWAY DR,7960,,,150,1966,CI,Y,7b1b0204-cdd3-432e-b54c-056b1a58ed31
-80.4419994804979,43.4397529464957,9966,1628,2011/06/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,46135,,LONGITUDINAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10776,86,GLENWOOD DR,16670,,,150,1965,CI,Y,c11f7506-e3c9-4865-8156-131416a5b115
-80.4577556819611,43.4221553906827,9967,1100,2007/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169814,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10104,365,VANIER DR,86546,,,200,2008,PVC,N,d25267b3-fd65-42e6-aa76-0fa2ea498bb8
-80.5083966706281,43.4172775894226,9968,1708,2011/11/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,57339,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6412,41,NINE PINES RD,27810,,,150,1960,CI,Y,c57545f2-4ebc-480d-90cc-87c3d9ae23ac
-80.4564181380759,43.4629757933053,9969,1091,2007/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169586,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15760,88,AVON RD,1340,,,200,1961,CI,Y,314f0a97-e66c-4e20-a756-83872f519dbe
-80.4981303848849,43.4371284752252,9970,1530,2010/10/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,35522,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6439,76,PLEASANT AVE,136120,,,150,2017,PVCO,N,4ebfe993-4911-4551-b6ab-cc37e4a84b38
-80.4543590518824,43.4386583137708,9971,1546,2010/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38257,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13244,311,PROSPECT AVE,31150,,,150,1955,CI,Y,07e86c94-4a1e-42be-b6dd-5f05068706e4
-80.4849579064514,43.4500714357252,9972,1164,2007/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,185964,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6878,51,SCOTT ST,76847,,,150,1922,CI,Y,e5b3965e-1c0f-4c16-b99b-121f1d366838
-80.4731901383085,43.4548758243162,9973,1461,2010/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23537,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9781,200,CHAPEL ST,6490,,,150,1953,CI,Y,4f98d6f5-0d19-4e48-b57d-af308ef9c608
-80.5198732432541,43.4272663574063,9974,1149,2007/10/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,183589,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6182,30,SUMMIT AVE,37090,,,150,1964,CI,Y,92449893-20a2-42ee-8f24-acfefcd9226e
-80.5064032467737,43.4421469412875,9975,1054,2007/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168477,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1698,184,PATRICIA AVE,86280,,,150,1953,CI,Y,0c9f6912-b690-4c1c-afe6-c348a6574070
-80.509561761448,43.4240175620385,9976,1109,2007/03/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170431,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6501,297,STONYBROOK DR,36500,,,150,1962,CI,Y,0fa8b174-cc9d-4960-9672-35578bcc9ed1
-80.4558460608887,43.4315728838344,9977,1459,2010/02/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23533,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10035,207,CONNAUGHT ST,7830,,,150,1962,CI,N,8204c9f0-d190-4a31-a9e6-e92a0b5e4510
-80.4697750243856,43.4429311132125,9978,1596,2011/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40407,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11696,23,OTTAWA ST N,29200,,,150,1952,CI,Y,32b65031-f4c9-4d77-a7ea-fffa62ac4718
-80.4539753447282,43.4283144625447,9979,1072,2007/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169029,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13293,275,GREENFIELD AVE,17330,,,150,1956,CI,Y,a8fc570b-80e6-4106-8208-3b9ef9a6086a
-80.5120986206068,43.4210643622283,9980,1061,2007/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168759,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6228,111,RUSKVIEW RD,87984,,,150,1963,CI,Y,48d338e0-6c58-4efe-8e57-44adaaabf0e9
-80.4415857811798,43.4570606525562,9981,1581,2011/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39586,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23231,34,TECUMSEH CRES,37550,,,150,1965,CI,Y,491ab4bd-1fae-4f1e-aef4-b7981ce8a22c
-80.4575437474676,43.4641050078196,9982,1703,2011/10/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,55791,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15728,38,AVON RD,1330,,,200,1961,CI,Y,f7c66e62-a076-47d5-a810-9c409772ba32
-80.4953110711309,43.4282677649409,9983,1168,2007/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,186070,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6569,16,SOUTHMOOR DR,35270,,,150,1958,CI,Y,8c4fe042-6618-4458-9862-191e791331cb
-80.504375126264,43.4197709984592,9984,1705,2011/11/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,56576,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6402,6,PINEDALE DR,30740,,,200,1968,DI,Y,25a4c11a-18e7-4ca6-8b1c-cdc977462797
-80.4746590926213,43.4347538909364,9985,1626,2011/05/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:58+00,45747,,CORROSION,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9387,552,COURTLAND AVE E,78180,,,150,2015,PVC,N,8a7a0b64-a730-4837-98ba-a1576197d48f
-80.4667190986924,43.4809259941866,9986,1502,2010/09/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,33796,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12956,58,NELSON AVE,27670,,,150,1964,CI,Y,0f030682-804b-43cd-bce5-2bbe1f75a529
-80.4413514290695,43.4435244918766,9987,1615,2011/02/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40491,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13199,20,ANTHONY PL,670,,,150,1963,CI,Y,ee3c1cbf-ee03-4dc3-b135-a67fc16562b7
-80.4476440188547,43.458997694436,9988,1595,2011/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40305,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15863,405,CARSON DR,5620,,,200,1966,DI,Y,1ebbcd20-8664-4f31-9372-fa3d409ed5fe
-80.4603300476535,43.4250087837714,9989,1460,2010/02/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23535,,FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10956,244,VANIER DR,39060,,,200,1953,CI,N,84b95d87-9a35-411c-8e4c-6e070284ce97
-80.4702795160017,43.4605762137077,9990,1066,2007/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168987,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12678,62,ANN ST,640,,,,,,N,441a1058-b084-489c-8aad-c5b7f13db42f
-80.4982568835356,43.4372428421141,9991,1536,2010/10/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,35764,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6439,68,PLEASANT AVE,136120,,,150,2017,PVCO,N,b2db9478-0a16-44af-b597-2358abb4ea08
-80.4500625563571,43.4253500196257,9992,1124,2007/03/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,171094,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22947,286,WILSON AVE,43540,,,200,1954,CI,Y,0ce1e98e-b922-4caf-9556-207c0a097831
-80.4795139113859,43.482103372887,9993,1548,2010/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38371,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13130,,TYSON DR,12330,,,450,1964,CI,Y,13b7dc4c-e564-4957-91fe-848cb1628bf9
-80.5241993207147,43.4178730552075,9994,1470,2010/03/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,24558,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5437,188,FORESTWOOD DR,15000,,,150,1969,DI,Y,2102fdb3-938d-471d-88d7-9a8e416eb2f2
-80.5217406428573,43.4264779306221,9995,1078,2007/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169266,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6180,220,FISCHER HALLMAN RD,68711,,,150,2009,PVC,N,3228b8c7-14cd-404f-a354-e5682f65fcc8
-80.4688317677672,43.4255885047566,9996,1445,2010/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22772,,CIRCUMFERENTIAL AND FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10748,133,HAYWARD AVE,58030,,,150,1967,DI,N,64e2b8d4-28c3-4927-820a-0def001362d8
-80.4789744160579,43.4619214472201,9997,1446,2010/01/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22735,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6972,26,JOHNSTON ST,20620,,,150,1951,CI,Y,224141e2-9396-4970-a623-23b9b62ebfbf
-80.5196288976252,43.4242718197597,9998,1542,2010/12/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,37549,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6137,306,FISCHER HALLMAN RD,14580,,,150,1962,CI,Y,cf3a5b42-d27e-42a0-8d8b-0398f7566d02
-80.488069680352,43.477605809086,9999,1553,2010/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38476,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13068,42,LANG CRES,24410,,,150,1948,CI,N,0a694467-e242-47a2-a644-8e472b775331
-80.4869706474725,43.4719867542457,10000,1616,2011/02/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,41039,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7011,188,OXFORD ST,29890,,,200,1946,CI,Y,8ffb4148-4d0a-456b-8d12-3b3ed09e6147
-80.4356187665293,43.4303330364803,10001,1607,2011/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40759,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40005,31,JANSEN AVE,82460,,,150,1961,CI,N,ab6d3b0b-be57-4d58-82d6-828c94965f16
-80.4505753993168,43.4372153382994,10002,1519,2010/07/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,31237,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10044,402,PROSPECT AVE,31180,,,150,1954,CI,Y,cdf2d506-7e05-401b-bc7b-3fc30ff57d03
-80.5190806534459,43.4317310539833,10003,1504,2010/10/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,35218,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20742,20,FURNESS DR,15830,,,150,1967,CI,Y,0a97007c-1aa8-4f02-9a52-8a176ff1a498
-80.4328673252994,43.4534766851169,10004,1107,2007/02/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170179,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22580,239,HOLBORN DR,19780,,,150,1967,CI,Y,489243b0-74b5-4584-9528-ce3531943cb5
-80.4591009117007,43.4589342923012,10005,1449,2010/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22850,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15855,182,ISLINGTON AVE,20490,,,150,1956,CI,Y,78d28f22-0d48-4773-a88f-0f101561065f
-80.419466174815,43.4251239950744,10006,1457,2010/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23435,,CORROSION,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,22170,3450,KING ST E,86390,,,300,2000,PVC,Y,27ff00ca-0996-4d7e-844a-0ab2103183b1
-80.4273498607542,43.4376453578054,10007,1089,2007/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169576,,CORROSION AND CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23091,34,KRISTI PL,22690,,,150,1988,DI,Y,1d89b2a4-fac0-42c2-87fa-d0061b4cbbc3
-80.4633675058172,43.4431730383176,10008,1125,2007/03/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,171440,,FITTING/JOINT,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10138,8,SHELDON AVE N,74880,,,150,2006,PVC,N,acb056ea-282d-4440-9f47-90ead7f1d107
-80.4610850047648,43.4365058344555,10009,1171,2007/12/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,186348,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13286,780,ROCKWAY DR,33060,,,150,1950,CI,Y,9445dc69-7d1c-4c6f-8e7d-d997963f1f21
-80.4777447931709,43.4088219415085,10010,1455,2010/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23302,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9695,11,COUNTRYSIDE CRES,8200,,,150,1978,DI,Y,fb8bbf03-da87-46bc-b6c7-91313b438649
-80.4505293247317,43.4404091922416,10011,1471,2010/03/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,24621,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13232,30,TRAFALGAR AVE,38040,,,150,1958,CI,Y,1a0ae340-a564-4b4f-b545-4a2117eea0bd
-80.4337765406495,43.4528588101102,10012,1081,2007/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169271,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12091,216,HOLBORN DR,19770,,,150,1967,CI,Y,d55ed8ad-5e25-41f7-8de4-0db74c2d8e94
-80.4526663457133,43.4345221306985,10013,1448,2010/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22786,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10005,20,FOURTH AVE,133992,,,150,2017,PVC,N,5809b35a-c69e-479e-af8b-f4c361605cb8
-80.4581176269665,43.4609277123171,10014,1088,2007/02/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169521,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15729,306,ROSEMOUNT DR,92072,,,150,1961,CI,Y,d14a292b-edc3-46e2-9a48-144b1c78df9b
-80.4490798401434,43.453831696194,10015,1712,2011/12/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,57977,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23146,174,HICKSON DR,18680,,,150,1960,CI,Y,5a268326-5c14-4d5c-869c-e96db589d1c4
-80.501249951028,43.4270844053513,10016,1440,2010/01/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22370,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6562,63,STONYBROOK DR,36550,,,150,1958,CI,Y,7f97d18b-78d2-44e7-a518-e28b9647ab00
-80.4965637623951,43.4553574792725,10017,1480,2010/05/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,28121,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11106,90,BREITHAUPT ST,81146,,,450,1960,CI,Y,85f561c9-b0e2-4298-a474-ef471f325b80
-80.5192823742612,43.4280792422896,10018,1606,2011/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40728,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6192,40,THORNRIDGE CRES,37810,,,150,1964,CI,Y,a2dee914-ed1a-4ae9-b544-57e377a50a67
-80.4983481279888,43.4373253362766,10019,1510,2010/10/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,35764,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6439,68,PLEASANT AVE,136120,,,150,2017,PVCO,N,2de53609-38f0-42cc-a90a-65c08ba8d071
-80.460531965553,43.4575379332968,10020,1614,2011/02/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40882,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9902,558,KRUG ST,87828,,,150,1954,CI,Y,1c0b00c9-38c7-45f6-887d-05a1a7f0998d
-80.4403113228643,43.4483190368732,10021,1122,2007/03/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170979,,CIRCUMFERENTIAL AND FITTING/JOINT,FAULTY INSTALL,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23240,64,CONWAY DR,7950,,,150,1966,CI,Y,9c98cf73-6efb-4bf9-8cf6-dc66aafda50c
-80.4774677348137,43.4672886515047,10022,1511,2010/10/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,35842,,LONGITUDINAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12659,934,GUELPH ST,17720,,,150,1957,CI,Y,754be7fb-1276-492d-a7bf-87b1b1feed29
-80.5269351032215,43.4503303188184,10023,1622,2011/03/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,41664,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8612,270,CLAREMONT AVE,7290,,,100,1956,CI,Y,7c91c8b6-9dd2-4435-aa75-13ef2da71c06
-80.5730044736258,43.4439990719948,10024,725,2011/12/15 15:38:27+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,0,NA,NA,0,,,,,,N,73973bb7-ceba-45aa-b61f-f4900024a35d
-80.4616791450418,43.4651293863581,10025,1458,2010/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23507,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9919,991,VICTORIA ST N,39600,,,200,1963,CI,Y,a5742d9a-47a8-4030-b16a-92ec0ec90fac
-80.5088565586513,43.4353358688465,10026,1590,2011/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39906,,CORROSION AND CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6513,17,HEARTH CRES,86584,,,150,1958,CI,Y,4ed8c3fe-ffa4-4544-8764-9e46f38768b6
-80.439424470446,43.3986281617179,10027,1481,2010/05/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,28347,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21871,188,FARRIER DR,14090,,,200,1974,DI,Y,d84d4d34-f2eb-42d3-a45d-48cb30170e9d
-80.4950971168892,43.4381015760692,10028,1142,2007/08/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,179546,,CORROSION,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6472,56,GLEN RD,136102,,,150,2017,PVCO,N,0a6eb5c8-e09b-442f-8eb4-a7f9bf7c5e5f
-80.5075118192148,43.4314595110788,10029,1090,2007/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169585,,CORROSION,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20665,178,FOREST HILL DR,14930,,,150,1958,CI,Y,a20a5b05-96bd-4f4f-9cec-fcaebf7470d4
-80.4616473138886,43.4480687448657,10030,1588,2011/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39811,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22860,82,ARCHER PL,79346,,,150,1962,CI,Y,a300f383-9edb-493a-8398-5c941c9214db
-80.4735405359591,43.4400249810637,10031,1498,2010/08/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,29630,,CORROSION AND LONGITUDINAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9382,85,OTTAWA ST S,29630,,,150,1923,CI,N,74ec656e-849e-4d11-838d-a16d4c58e297
-80.5034874330643,43.4331912518335,10032,1711,2011/12/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,57975,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6340,98,LAKESIDE DR,133136,,,150,2016,PVC,N,910b0457-0955-4106-99b4-ef13139de388
-80.47011788396,43.4427650194684,10033,1436,2010/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22098,,FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11696,15,OTTAWA ST N,29200,,,150,1952,CI,Y,fd21ab9b-8ab5-46f3-af08-8a6730fb592c
-80.5120430231975,43.4292254592096,10034,1501,2010/09/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,33494,,LONGITUDINAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6216,324,FOREST HILL DR,91164,,,200,1960,CI,Y,12581064-deb1-4fc4-8ca5-ba6c075da297
-80.472840221092,43.4406583641032,10035,1700,2011/09/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,54400,,CORROSION,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9230,50,OTTAWA ST S,29640,,,150,1923,CI,N,eaedc562-21d8-4426-a882-5e0c6f907dae
-80.4586107630402,43.4582645616411,10036,1163,2007/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,185932,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15841,604,KRUG ST,22900,,,300,1955,CI,Y,3a8323d2-754c-4b84-9b35-89427541d7b9
-80.5730044736258,43.4439990719948,10037,7,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,0,NA,NA,0,,,,,,N,0ddf6145-505e-4b7b-bd1b-200fafd74b6c
-80.4688169333847,43.4508154030518,10038,1609,2011/02/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40761,,FITTING/JOINT,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9845,301,PANDORA AVE N,133122,,,150,2016,PVC,N,91e6af6d-c2e7-49f6-a8d9-f8f2705c12f4
-80.4686246327888,43.4256612092287,10039,1571,2011/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39207,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10748,133,HAYWARD AVE,84006,,,150,1967,DI,N,3ea81eb0-d253-4d33-90d1-8a71d4619ecd
-80.4389705176032,43.4577491987428,10040,1570,2011/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39141,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15094,120,QUEENSTON DR,84400,,,150,1966,CI,Y,9e55c98a-3173-494f-a429-6f86f6aedc37
-80.4461082533268,43.4595346196187,10041,1505,2010/10/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,35421,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15930,144,STRATHCONA CRES,85102,,,150,1965,DI,Y,b8cfa2f9-db00-46d8-b4a2-12fdd2300a3e
-80.4625174511444,43.4843362854462,10042,1472,2010/03/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,24980,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13044,4,SCHOFIELD DR,34030,,,150,1967,CI,Y,a4b77172-2bfc-46a7-9029-6b54bd24c00d
