X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.4618892754517,43.4284489582197,10043,1165,2007/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,185996,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13311,77,MASSEY AVE,25590,,,150,1958,CI,Y,f263431b-1545-470c-a597-f1ec48ae593d
-80.5148758998099,43.4226209657273,10044,1087,2007/02/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169520,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6116,80,CLOVERDALE CRES,7540,,,150,1965,CI,Y,6f848605-d868-45c8-8970-ddb67b99c271
-80.4394436588229,43.4488212793054,10045,1467,2010/02/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23644,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23267,86,CONWAY DR,7960,,,150,1966,CI,Y,9b0456b8-85c9-4d92-b981-5b2f5479885d
-80.4428806230892,43.458855071129,10046,1593,2011/02/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,46255,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15934,18,MONTCALM DR,27010,,,200,1965,DI,Y,87d77f5e-f5a7-4fde-9b09-15f357d5f920
-80.470168618867,43.4423090399724,10047,1594,2011/02/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40252,,FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11697,23,BRICK ST,4430,,,150,1952,DI,N,5740b089-8d62-49d4-a939-acca45dbc681
-80.4342077101824,43.4526967895734,10048,1080,2007/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169269,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12090,204,HOLBORN DR,19760,,,150,1967,DI,Y,cf19f9e2-f365-409f-b7e4-49bd8940c9e7
-80.4638240025685,43.43886264226,10049,1541,2010/11/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,36708,,FITTING/JOINT AND LONGITUDINAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40084,1546,KING ST E,21840,,,150,1947,CI,N,3cbd3cf0-5b85-4aea-a6ed-8f6110671eb0
-80.5083419282148,43.4266699154804,10050,1157,2007/11/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,185752,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6499,249,VILLAGE RD,40150,,,150,1962,CI,Y,9e8f81ce-63a7-40ce-9590-c88c87c64738
-80.4770885303802,43.467395117691,10051,1580,2011/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39592,,FITTING/JOINT,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12659,956,GUELPH ST,17720,,,150,1957,CI,Y,2176afa1-b6d0-4749-ba23-d91aaf0dc232
-80.4546921912834,43.4333922512716,10052,1562,2010/12/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38720,,CORROSION AND CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13297,62,THIRD AVE,37770,,,150,1953,CI,N,51961350-e00f-4ee1-ae55-8ca020e8519d
-80.4762238427954,43.4797218190859,10053,1550,2010/12/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38415,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13090,61,BRIDGE ST E,97278,,,150,2014,PVC,N,2fbf0579-1c4a-46b5-8263-1ce80e271fb8
-80.493849391618,43.4342754805773,10054,1129,2007/04/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,172245,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20920,178,MAUSSER AVE,25730,,,,,,N,24a744cd-762e-4ab7-aa5a-5e08cc0c02b9
-80.5111803638369,43.4414332268786,10055,1474,2010/04/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,25836,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8749,35,CARLTON ST,5450,,,150,1953,CI,Y,7f4a8327-c8c7-486a-bedb-212c179a7cff
-80.5500265383728,43.4344974872901,10056,1516,2010/07/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,30392,,CORROSION,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70619,38,WINDWARD PL,56110,,,150,1995,PVC,Y,6eedfb5f-a894-4bef-bd83-857654dd0329
-80.447948740098,43.4592775595681,10057,1084,2007/02/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169486,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15863,397,CARSON DR,5620,,,200,1966,DI,Y,6c6e0452-1087-40bd-aad2-fb8ee7cf2c60
-80.510174634484,43.4183199960295,10058,1604,2011/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,38980,,CIRCUMFERENTIAL AND FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6293,25,VALLEYVIEW RD,38980,,,150,1953,CI,Y,c9530b28-34d1-45a6-b881-3c99a480b24f
-80.4448571872038,43.459961772347,10059,1528,2010/10/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,35421,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15930,120,STRATHCONA CRES,36970,,,150,1965,DI,Y,679611b3-0995-469a-a39e-e327f2ac3464
-80.4901846395066,43.451597989813,10060,1538,2010/10/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,35765,,CIRCUMFERENTIAL AND FITTING/JOINT,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6700,46,DUKE ST W,10530,,,100,1976,DI,N,572fecbb-acb2-448f-83ef-ed85fe72cad3
-80.5275830377595,43.4464795814773,10061,1556,2010/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38675,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8719,33,INWOOD DR,20430,,,150,1966,CI,Y,a1bf10e0-8474-420a-95e2-a9acdbb2804b
-80.4722656461699,43.4578198278018,10062,1086,2007/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169518,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40029,150,EDNA ST,57680,,,150,1955,CI,Y,4a5ff9ac-c8c4-4f77-a93a-15d4a005e748
-80.4544374444492,43.4395912808656,10063,1707,2011/11/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,56889,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13242,132,ROSS AVE,33530,,,150,1959,CI,Y,d834fb28-725e-4951-9527-b74f5fb22a4e
-80.4501337996313,43.4243083094116,10064,1559,2010/12/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38701,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22946,150,BYRON AVE,92734,,,150,1954,CI,Y,2033ec20-8243-4db4-9821-fb5348cc0859
-80.4491159661752,43.4604334142665,10065,1701,2011/09/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,54494,,CORROSION AND CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15909,360,CARSON DR,5600,,,200,1966,DI,Y,68ebd84a-e81a-4df8-ad87-e119c84b5a8c
-80.4717472560426,43.4174997782059,10066,1706,2011/11/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,56680,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9293,78,COACH HILL DR,7560,,,150,1971,CI,Y,86fd7895-69cb-4c9b-9627-da6361aff3dc
-80.4506675824396,43.4524597417432,10067,1456,2010/02/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23398,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23100,104,CHARLOTTE PL,7720,,,100,1960,CI,Y,48d249cb-6b36-432c-963f-b09568923373
-80.5036388421396,43.4332971119074,10068,1591,2011/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39963,,CORROSION AND CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6340,92,LAKESIDE DR,133136,,,150,2016,PVC,N,9052a8ec-eaf7-4221-9b1b-e37478760b0b
-80.5279716976598,43.4402837699434,10069,1141,2007/07/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,178678,,CORROSION,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8674,14,DALEGROVE DR,8870,,,150,1972,DI,Y,ffd4ca6d-4f3c-4c8d-acab-c4d96f480740
-80.4815126341543,43.4663400587923,10070,1702,2011/10/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,54908,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10494,270,CLIFTON RD,7480,,,150,1947,CI,Y,c277ae71-f784-42aa-9250-fd14d78b400d
-80.5730044736258,43.4439990719948,10071,1035,2011/12/15 15:38:27+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,0,NA,NA,0,,,,,,N,21fba635-a684-4fd3-8a9e-f75eee7349ca
-80.4616345556683,43.4351194503964,10072,1434,2010/01/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21929,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13317,20,CORNELL AVE,8070,,,150,1957,CI,Y,fbdd5c5d-864b-4c05-92ac-be258ad51b59
-80.469665632351,43.4773338019451,10073,1096,2007/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169773,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12566,176,BRIDGE ST E,4648,,,,,,N,ab9fdb13-818d-45ed-8fb9-0ce7ffdc8ea6
-80.501888818125,43.4605617067864,10074,1052,2007/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168298,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11198,244,GUELPH ST,76172,,,150,2008,PVC,N,0a98ae18-9f1e-40ac-ad5e-ac46fc4699ca
-80.474375232426,43.4596932099122,10075,1631,2011/07/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,48675,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12694,57,EDNA ST,59990,,,150,1950,CI,Y,4ecc4eb5-935c-4261-babd-f4fd523d433b
-80.516545587577,43.4486238012564,10076,1576,2011/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39379,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1262,519,MARINA RD,98278,,,150,2016,PVC,N,bb8b69c6-8e99-4332-b329-dcd256bb1108
-80.4608033114628,43.4337058815326,10077,1116,2007/03/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170828,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13316,133,PLYMOUTH RD,76727,,,150,2010,PVC,N,3924a61b-68c3-47d8-b3f5-e62090f42efc
-80.4361526873668,43.446481587077,10078,1566,2011/01/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,38876,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13183,67,PARKVIEW CRES,30230,,,150,1966,DI,Y,fad204a0-231d-4da6-b043-1825477faad8
-80.4578224442493,43.4251468194178,10079,1447,2010/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22784,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22974,16,SIEBERT AVE,133694,,,150,2015,PVC,N,3bc6192a-f1e8-4f71-bcea-b8c92ec72c2e
-80.4698484222818,43.4690273311281,10080,1577,2011/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39407,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12680,221,RIVERBEND DR,32880,,,200,1962,CI,Y,043e3325-f087-417c-b633-64b7d1e42a10
-80.4761470157746,43.467665139649,10081,1537,2010/10/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,35842,,LONGITUDINAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12659,976,GUELPH ST,17720,,,150,1957,CI,Y,4d1c1a57-7bbf-4106-aaaf-5bab70d5f088
-80.4430094169633,43.4432102197701,10082,1539,2010/11/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,36555,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13190,76,RENNIE DR,32160,,,150,1963,CI,Y,e9cff512-eb4d-4df7-b333-d556853e1d2b
-80.5064136000716,43.4284931373224,10083,1438,2010/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22254,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6573,258,GREENBROOK DR,17230,,,200,1957,CI,Y,0d92def5-34e6-4e84-8542-1cd603a06884
-80.5187444368069,43.4273740135107,10084,1099,2007/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169776,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6192,18,THORNRIDGE CRES,37810,,,150,1964,CI,Y,ee7bc2e3-e75b-4293-8afb-91dfcb753fc1
-80.4861834765806,43.4838267521682,10085,1488,2010/06/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,29704,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12610,,BRIDGE ST W,4530,,,150,1958,CI,Y,cc759578-d45d-4ca6-85fb-46190ac77b36
-80.4641501530606,43.4333697347187,10086,1156,2007/11/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,185671,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10083,192,DOON RD,9590,,,150,1958,CI,Y,a910c4ae-428a-41e1-ad49-7f377a05ff1a
-80.5730044736258,43.4439990719948,10087,719,2011/12/15 15:38:27+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,0,NA,NA,0,,,,,,N,22d45af0-73e8-4bba-a93b-797f4a85b919
-80.5276119551234,43.4248845769815,10088,1137,2007/06/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,176814,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5620,135,HILLBROOK CRES,19480,,,150,1972,DI,Y,ad151c47-d42d-4189-8296-7bd398cd545d
-80.4415897552698,43.4454409872219,10089,1545,2010/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38183,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13205,137,BRADLEY DR,4010,,,150,1965,CI,Y,1d146dd0-79a2-446f-93a0-f94750239f8c
-80.4558547631573,43.4291260535921,10090,1632,2011/07/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,50291,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13298,210,FOURTH AVE,15200,,,150,1960,CI,Y,03e14568-c982-4792-8e2c-d697c37a82d0
-80.5075476748231,43.4244039620909,10091,1435,2010/01/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,21954,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6233,249,STONYBROOK DR,36510,,,150,1962,CI,Y,b7d0b6e8-55fc-4626-94e7-86b8f988e4ab
-80.4622412697458,43.4502376645558,10092,1463,2010/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23672,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9924,49,BURBANK RD,5010,,,100,1959,CI,Y,c55f3b4a-ce44-431d-bd75-b52ab42b0f2a
-80.4708887172868,43.4521064624208,10093,1521,2010/08/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,31808,,FITTING/JOINT,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9768,42,GLENDALE RD,133118,,,150,2016,PVC,N,88dba13e-770b-4fda-8203-2d8e60127bb8
-80.5036437391832,43.4284908226766,10094,1574,2011/01/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39225,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6573,184,GREENBROOK DR,89754,,,100,1958,DI,Y,f0cce93f-98fa-4da1-b436-53f90aab59db
-80.4720857137464,43.4576544067779,10095,1630,2011/06/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,48310,,LONGITUDINAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40029,150,EDNA ST,57680,,,150,1955,CI,Y,4c1cc41d-4990-4c78-98b3-129dbd5e9abe
-80.4655649083458,43.4342568257066,10096,1515,2010/10/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,33416,,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,600484,113,CARWOOD AVE,5720,,,150,1960,CI,Y,f305f3ea-1b3c-4ca3-8846-ddea1a9dc156
-80.4361798368745,43.4528919922486,10097,1475,2010/04/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,25811,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13177,66,CARNABY CRES,90210,,,150,1967,CI,Y,b54de55e-4e3e-4fa7-ba7c-1509fca00e44
-80.5127527509824,43.4285153525685,10098,1466,2010/02/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23746,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6281,353,FOREST HILL DR,83746,,,150,1962,CI,Y,c8062dce-3c56-47c6-9949-0feba89ab216
-80.4378187556359,43.4521402642735,10099,1071,2007/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169028,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13177,14,CARNABY CRES,5510,,,150,1967,CI,Y,b9758500-d6a7-4fbd-852c-ece7d32778b7
-80.4849181340399,43.4501204122864,10100,1696,2011/08/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,52798,,FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6878,53,SCOTT ST,76847,,,150,1922,CI,Y,bddae3ee-92ef-402c-a1f5-3db07aa8884c
-80.4759874253847,43.4677123492793,10101,1621,2011/03/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,41448,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12659,980,GUELPH ST,17720,,,150,1957,CI,Y,558f5190-79b6-48c5-bea9-5ed0904fed93
-80.4477548150263,43.4241381232354,10102,1552,2010/12/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38471,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10725,354,WILSON AVE,43570,,,200,1954,CI,Y,ebfd19b6-c53e-4996-8ef0-db0a888bea0d
-80.4749092019395,43.4680150774939,10103,1146,2007/09/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,182489,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12658,220,SPRING VALLEY RD,35600,,,150,1924,CI,Y,bf065579-9cab-4aa6-ac6a-1ee2b785479e
-80.4750588838453,43.4069598754962,10104,1462,2010/02/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23589,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21957,972,STRASBURG RD,85972,,,150,1976,DI,Y,3246da0c-d6c5-4c52-a15e-620aeee2d309
-80.4440005504763,43.4422133206193,10105,1535,2010/10/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,35724,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13191,280,KENNETH AVE,21070,,,150,1962,CI,Y,16aac3c7-62ee-4407-844d-8b09b865014b
-80.5046240780703,43.4322892763627,10106,1450,2010/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22881,,LONGITUDINAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20671,100,BLUERIDGE AVE,3640,,,150,1956,CI,Y,c6251c73-7729-4a1e-9947-5de325093f2c
-80.445416786262,43.4590253618121,10107,1468,2010/02/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,23933,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15927,100,LORRAINE AVE,24260,,,150,1965,DI,Y,16c69568-5737-4c06-84ad-085496f44a3e
-80.4667572618978,43.4809842625779,10108,1525,2010/09/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,33796,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12956,58,NELSON AVE,27670,,,150,1964,CI,Y,ef9a0288-285e-471a-a9cf-b6e1781d8e1b
-80.4998216000511,43.437011746139,10109,1518,2010/07/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,30688,,LONGITUDINAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6330,159,BINSCARTH RD,136122,,,150,2017,PVCO,N,6b021a10-ae11-457d-801c-3495612d1470
-80.4797856699888,43.4808580905807,10110,1175,2007/12/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,186718,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13118,14,BRIDGE ST E,490,,,,,,N,f6b6f8ec-918b-48c1-a349-1b6c339af906
-80.5170397800127,43.4519441980483,10111,1442,2010/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,22504,,OTHER: WATER SERVICE,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40181,638,BELMONT AVE W,78990,,,300,2013,PVCO,N,a48c368c-46ca-4c35-b6d5-62a101d87cbc
-80.5141334831078,43.428987568573,10112,1469,2010/03/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,24007,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6218,30,DEERPARK CRES,9100,,,150,1962,CI,Y,1db8f2e8-7c83-48e5-bb2a-83043bf9f3f4
-80.4521085129883,43.4232151079304,10113,1568,2011/01/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,38979,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22944,77,MAYWOOD RD,25800,,,150,1954,CI,Y,1630c909-2862-4717-bf87-c1520ab6f0b5
-80.4356411932249,43.4460131546916,10114,1623,2011/04/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,42689,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13183,51,PARKVIEW CRES,30230,,,150,1966,DI,Y,2c28f7b2-1a81-4d29-b59b-9a71e29e5421
-80.4634808603772,43.451876779596,10115,1564,2011/01/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38873,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9926,50,DONALD ST,92920,,,150,1955,CI,Y,e8069439-3200-48c8-96a1-32ceae5b0ce5
-80.4694553215603,43.4412595210635,10116,1599,2011/02/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40458,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11716,14,SYDNEY ST N,37280,,,300,1947,CI,Y,8e1e5232-ac9b-4b38-a68c-16478e6aad4a
-80.486798093352,43.4842485701388,10117,1500,2010/09/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,33430,,CORROSION AND FITTING/JOINT,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12610,71,BRIDGE ST W,80176,,,150,1958,CI,Y,46023e7e-041d-4886-a44f-2f88299afeea
-80.4697398287774,43.4429481627677,10118,1110,2007/03/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170432,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11696,23,OTTAWA ST N,29200,,,150,1952,CI,Y,674160af-cc59-4643-ba13-663314ce622d
-80.5107185049522,43.4188123552034,10119,1618,2011/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,40485,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6400,38,VALLEYVIEW RD,38970,,,150,1953,CI,Y,e8e7425d-3eba-4c9a-acb8-0cf12643a2e6
-80.4740468652175,43.4425521427677,10120,1506,2010/10/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,35432,,CORROSION AND FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11693,51,BORDEN AVE S,3880,,,150,1925,CI,Y,22421e19-a680-4236-94e0-3c7c800eb6a6
-80.461211877671,43.4582549062739,10121,1526,2010/10/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,35043,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15824,130,ISLINGTON AVE,34860,,,150,1954,CI,Y,d7507e92-2ed7-4609-afcb-6996795567b6
-80.4747261722617,43.435070800415,10122,1485,2010/05/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,28795,,CORROSION,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9387,542,COURTLAND AVE E,78180,,,150,2015,PVC,N,d62b3953-1ebf-4e43-9e10-0fe397345a67
-80.4300640754731,43.4292237511641,10123,1697,2011/09/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,54009,,CORROSION AND CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22200,121,MORGAN AVE,27320,,,150,1961,CI,Y,de6686f3-a7c4-45a3-810d-028489b45d7d
-80.4738037363614,43.4397747993227,10124,1523,2010/08/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,32504,,CORROSION AND LONGITUDINAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9382,89,OTTAWA ST S,29630,,,150,1923,CI,N,f5329fef-1495-455c-8f22-fc971e4b4c87
-80.4740209347024,43.4425839890187,10125,1529,2010/10/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,35432,,CIRCUMFERENTIAL AND FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11693,51,BORDEN AVE S,3880,,,150,1925,CI,Y,2d0bf9b2-436c-4c19-b2c7-908db278d3db
-80.5090104525185,43.4475376646911,10126,1489,2010/06/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,29879,,LONGITUDINAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8758,,WAVERLY RD,61873,,,450,1965,DI,Y,45e7af1d-8766-4a9a-93a0-f94bf269f3bc
-80.4703939249025,43.4533207890684,10127,1554,2010/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38477,,FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11274,263,KRUG ST,26270,,,150,1953,CI,N,74e09cbf-ab86-4912-a229-1a7d84ac140e
-80.4040462703145,43.392423763597,10128,1478,2010/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,26881,,FITTING/JOINT,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22702,350,DOON VALLEY DR,72500,,,200,2005,PVC,Y,6883c6ec-480c-4013-9f9e-4ff7c8dca628
-80.4866353847242,43.4841358549784,10129,1486,2010/06/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,29478,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12610,69,BRIDGE ST W,80176,,,150,1958,CI,Y,8fe50faa-de7f-42da-ad54-4ddeb957be0f
-80.522745251929,43.4328719061574,10130,1150,2007/10/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,184238,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20757,680,HIGHLAND RD W,19120,,,300,1964,CI,Y,f8a347c9-6ee0-4c98-b1b9-a3ba54c519c8
-80.4345936417561,43.4299699886544,10131,1547,2010/12/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38267,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22203,34,CENTREVILLE ST,6230,,,150,1962,CI,N,84a230ae-ddd5-40bc-a8dd-2503b57e787e
-80.4935593819526,43.4343803835004,10132,1094,2007/02/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169768,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20920,172,MAUSSER AVE,25730,,,,,,N,81b44898-7840-4bfd-9b03-33e124111a3f
-80.4333330166739,43.4341356080165,10133,1155,2007/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,185625,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22296,134,RUTHERFORD DR,33810,,,150,1964,CI,Y,cc6f1660-3178-4163-8a8f-651dd0f03c7f
-80.5326601828802,43.4464419135488,10134,1473,2010/03/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,24978,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20775,647,GLASGOW ST,96944,,,200,2014,PVCO,N,e3555655-f915-48d2-a070-1e7d62546eac
-80.4896200208502,43.4499475057808,10135,1495,2010/08/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,31791,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6631,35,KING ST W,21560,,,300,1974,DI,Y,e9139079-cf6b-495b-ad3d-2ed22ab3a44e
-80.5259415088316,43.4517352111714,10136,1557,2010/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,34850,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1286,341,UNION BLVD,38560,,,150,1954,CI,Y,6234ccc9-a609-4058-b8ef-2ca551ba7584
-80.5730044736258,43.4439990719948,10137,1494,2010/07/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,31237,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,0,NA,NA,0,,,,,,N,a2efcfd0-bb01-4324-a775-56f47929510b
-80.4634447978014,43.4431383749109,10138,1119,2007/03/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170941,,UNKNOWN,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10138,8,SHELDON AVE N,34670,,,150,1946,CI,N,4c6a4806-bb6b-4522-abba-c40ba2651fe0
-80.418789905176,43.4247610558712,10139,986,2005/09/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22392,,KING ST E,12950,,,150,1981,DI,Y,df5cae37-1241-4c75-aa47-005f02c3a730
-80.5338395398893,43.4428701471827,10140,883,2006/12/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20506,263,WESTWOOD DR,42930,,,300,1971,DI,Y,99b03f20-73ef-47aa-b897-2ad827361ebb
-80.5047187814282,43.4340454235298,10141,336,2003/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20673,56,LAKESIDE DR,133148,,,150,2016,PVC,N,99010b49-3549-4a31-9569-77c3b1306205
-80.4538320940698,43.432579628434,10142,498,2003/01/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10005,80,FOURTH AVE,133994,,,150,2017,PVC,N,8c763971-724d-4234-9b3b-6dc471033aae
-80.4627303800601,43.4569578029051,10143,297,2001/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9899,116,ETON DR,13650,,,150,1955,CI,Y,7f447679-02da-44a2-b6d8-928e25a3dd15
-80.526232167289,43.4486185647933,10144,133,2003/09/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1281,461,GLASGOW ST,96958,,,450,2014,PVC,N,c6b8d110-6c28-4234-a4bf-22d73d7445de
-80.4277985906114,43.4317522419541,10145,1214,2008/03/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,190320,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23041,280,THALER AVE,37620,,,150,1961,CI,Y,70afa31b-3622-4417-9a53-72a2f2a648d3
-80.5242261760234,43.4387210539291,10146,874,2002/12/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8728,10,HAZELGLEN DR,18230,,,300,1968,DI,Y,af022552-bb59-4587-bc46-478accba98c4
-80.4450451478053,43.4428069861878,10147,616,1998/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13190,32,RENNIE DR,32160,,,150,1963,CI,Y,16c82d04-a839-47b2-b802-5b56ba36dd3f
-80.4534721209405,43.4331799363767,10148,497,2001/08/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10005,62,FOURTH AVE,133994,,,150,2017,PVC,N,3fe3996f-66e6-4b7d-a0b1-88ecab153251
-80.4494877836275,43.435070834391,10149,1045,2001/02/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,602683,42,BROADVIEW AVE,62240,,,150,1999,PVC,Y,7c7f6fb0-9162-4d3d-98ce-338cf7bdfa10
-80.5313294171068,43.4488674286232,10150,797,1998/11/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20769,39,INVERNESS DR,64130,,,150,1966,CI,Y,36789bda-2edc-4b60-a36d-228c6648016e
-80.4496299248895,43.4604393162155,10151,858,2002/04/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15909,356,CARSON DR,61814,,,150,1967,CI,Y,08f2336c-9eb9-41b1-99cc-831d6b088138
-80.4497649208104,43.4251940220282,10152,285,2002/12/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22947,290,WILSON AVE,43540,,,200,1954,CI,Y,c925c477-99c2-4536-9c64-dfe1aa9ca077
-80.458106997371,43.4437045503025,10153,199,2000/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10196,120,CLIVE RD,83222,,,150,2008,PVC,N,22ec34a3-fa30-43ee-bac0-46555c693c99
-80.4699039833709,43.4428686408802,10154,170,2001/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11696,23,OTTAWA ST N,29200,,,150,1952,CI,Y,f1076762-773f-4e03-9b81-4701bb8e7373
-80.4151256421171,43.4418562983049,10155,1038,2005/09/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22418,705,FAIRWAY CRT,91264,,,150,1995,PVC,Y,415d29d2-7101-450d-a5a3-d02dd4341bcf
-80.4604397689798,43.434810740696,10156,1182,2008/01/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,187616,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13316,93,PLYMOUTH RD,86558,,,150,2010,PVC,N,559ef6a9-4620-45ff-b1b0-4e029eaea87c
-80.517659546999,43.4314193821732,10157,843,2000/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20695,16,KELLY DR,20990,,,150,1967,CI,Y,f620c905-a013-4e18-87f9-693708c7d3a7
-80.5162982542148,43.4224931970278,10158,970,1998/11/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6142,107,UPLANDS DR,93516,,,150,1974,CI,Y,40cded18-6260-4fee-a33b-b487fbbfce2d
-80.4485470414166,43.4604530991081,10159,783,1999/11/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15911,10,CONFEDERATION DR,7730,,,150,1966,CI,Y,b3158b31-183d-4734-994c-364f190941c4
-80.4976306982551,43.425238852932,10160,1408,2009/11/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,19046,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6459,190,AVALON PL,1230,,,150,1958,CI,Y,ec13e38d-3927-4682-be4e-72d7f0df3066
-80.4314477190917,43.4343408235503,10161,708,1997/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23065,144,THALER AVE,85016,,,150,1967,CI,Y,eb4384f8-230f-47e3-9de6-fe70da80dd37
-80.457141378405,43.4259253194707,10162,183,1999/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22970,78,BROADMOOR AVE,62530,,,150,1999,PVC,N,0a089a9f-e45e-4768-bfee-d8329c1b9370
-80.5013317617043,43.4606583266518,10163,258,1998/12/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11198,250,GUELPH ST,76172,,,150,2008,PVC,N,03b60b30-9e73-4b81-a50f-b76130a0f47e
-80.4694509102027,43.4499743649921,10164,219,2004/01/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9840,15,LIBERTY AVE,77126,,,150,2012,PVCO,N,40d4b425-a62f-45c2-88e2-7ff7f62a0560
-80.5028692773508,43.4259497004113,10165,416,2003/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6564,129,STONYBROOK DR,36530,,,150,1958,CI,Y,9def18d8-c4a3-47a8-bf51-4edcfc191249
-80.4669963661558,43.4501779672509,10166,225,2001/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9831,317,MELROSE AVE,76692,,,150,2010,PVC,N,af090f31-0a39-4ff1-b3b3-f025eeccf518
-80.506848931859,43.4228171384301,10167,1401,2009/09/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,16547,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6395,110,SWEETBRIAR DR,37220,,,150,1961,CI,Y,647a49fa-27b1-4ab0-b2c6-cc699e49c168
-80.4608621633523,43.4389400496323,10168,1303,1999/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,8e945c96-f67a-4b1f-8b7b-f6704fdf9600
-80.4895941629274,43.4393645430666,10169,1655,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11608,162,MILL ST,97980,,,300,2012,PVC,N,145fd0bc-2805-4e3f-830b-74b3bdd6d69e
-80.4650841074334,43.4316625291918,10170,389,2001/10/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13325,286,DIXON ST,76461,,,150,2010,PVC,N,5c4d1b1e-0ee8-4fe8-bcbe-54d5ed3f37ad
-80.5331634353682,43.439993515751,10171,887,1997/09/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8682,128,DALEGROVE DR,8860,,,150,1969,DI,Y,b905c0f8-2f46-45d0-8de5-0cb9b15a8a2c
-80.4743568655336,43.4295036084089,10172,2209,2016/06/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,161485,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10873,75,ARDELT PL,86412,,,300,1967,DI,Y,6eb0d87d-b259-4e18-b579-89ee5a4938e8
-80.4914894292715,43.4520753623503,10173,2210,2016/06/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,161486,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9173,,YOUNG ST,44360,,,300,1992,DI,N,e101eea1-a243-4586-9f73-2378258b67b7
-80.4169578295041,43.4241027990982,10174,2211,2016/06/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,161499,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22225,57,WOODVIEW CRES,44060,,,150,1981,DI,Y,8fe7280d-60ac-40ee-b11f-1f4f07e40fe8
-80.4620024116247,43.4484022889433,10175,2212,2016/06/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,161564,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22906,16,LYNDHURST DR,83662,,,150,1958,CI,Y,38d570ae-932b-4967-bf1a-0d57f7b8c1e0
-80.4611576479894,43.4435771608312,10176,2213,2016/06/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,161566,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10137,11,FAIRMOUNT RD,76041,,,,,,N,c56b7a1d-8817-4216-bcea-30c04ae717ab
-80.4639647768905,43.4283484111105,10177,2214,2016/06/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,162903,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9411,111,VANIER DR,39030,,,200,1953,CI,N,26af217c-439d-4437-84f0-5d031a2609f6
-80.4394514624771,43.3985050511874,10178,2215,2016/07/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,163456,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21871,188,FARRIER DR,14090,,,200,1974,DI,Y,b08f7911-65bf-4bc3-9a47-1887fe3a3059
-80.4093462955578,43.3933503356634,10179,2216,2016/07/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,163529,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,16061,2021,OLD MILL RD,86126,,,200,1980,DI,Y,4b73324c-7979-475c-970e-18fc35fff461
-80.4395388820516,43.3991454141975,10180,2217,2016/07/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,163648,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21869,166,FARRIER DR,14100,,,300,1974,DI,Y,105c3d5c-cb07-4e82-804b-c79b01b71bf5
-80.4330941190066,43.3932616006197,10181,2218,2016/07/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,163949,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22074,31,OLD CARRIAGE DR,28240,,,200,1977,DI,Y,e6cd781b-b0e2-425e-833a-0634e12a7983
-80.4554733955392,43.3946566608843,10182,2219,2016/07/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,164694,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21777,93,BIEHN DR,142914,,,300,1975,AC,Y,a7970a29-589e-4d79-a821-955311a81572
-80.4752223511478,43.4379296193973,10183,2220,2016/07/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,165083,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9378,189,DUNDAS AVE,10730,,,150,1949,CI,Y,0a2601be-fcdc-4b6c-b0c5-8971c26c77d1
-80.5399256495246,43.4438442905157,10184,2221,2016/08/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,165790,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6091,795,GLASGOW ST,16340,,,200,1983,DI,Y,66e79d96-8bf1-4087-a771-1eb6f7b9cb7b
-80.472309875579,43.4578604893515,10185,2222,2016/09/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,167757,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40029,150,EDNA ST,57680,,,150,1955,CI,Y,1ef79865-6eaa-4d75-a3ea-dc4b6a1e17b4
-80.4948319444935,43.4227919367477,10186,2223,2016/09/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,169500,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6362,60,ELMSDALE DR,11910,,,200,1969,CI,Y,fb43e6c0-7309-4e3f-ac10-a7ec0acf5c8b
-80.4622843356221,43.4436587971428,10187,2224,2016/10/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/12/20 00:00:00+00,169899,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10138,197,SHELDON AVE N,34670,,,150,1946,CI,N,d1330a17-4f59-483b-8410-8627eda51303
-80.4386075557381,43.4493058450242,10188,2225,2016/10/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/12/20 00:00:00+00,170195,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11505,110,CONWAY DR,7970,,,150,1966,CI,Y,b34baa5b-1af4-4da0-a22e-28acf6b21435
-80.4282985139048,43.4367107490708,10189,2226,2016/10/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/12/20 00:00:00+00,170465,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23080,319,VERONICA DR,90626,,,150,1987,DI,Y,37c9bc6a-6c1d-4e34-854d-0b3afda4be84
-80.5189433476286,43.427090545536,10190,2227,2016/10/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/12/20 00:00:00+00,170676,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6192,7,THORNRIDGE CRES,37810,,,150,1964,CI,Y,3f96861e-2ba3-46cf-abd6-73f4bcea2ef0
-80.462478199794,43.4593882135432,10191,2228,2016/10/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/12/20 00:00:00+00,170825,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15838,301,SHERWOOD AVE,34850,,,150,1954,CI,Y,ae87bf41-46f4-46ab-93dd-f93487ddaf3f
-80.4477506136123,43.4423697439371,10192,2229,2016/11/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/12/20 00:00:00+00,172728,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13222,318,ROSS AVE,33550,,,150,1959,CI,Y,0359c187-4534-4931-94d8-f6206b792673
-80.4589537271339,43.4534400201127,10193,2230,2016/12/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,175197,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9932,44,KENWOOD DR,21210,,,150,1958,CI,Y,928c5620-1fca-49bb-a693-b80044aaaca5
-80.4722872790069,43.4411899423904,10194,2231,2016/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,175347,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,9239,589,CHARLES ST E,86766,,,100,1922,CI,N,078804e9-89d9-41fc-841b-c28c8e5b96ed
-80.4649224966241,43.4617914271115,10195,2232,2016/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,175344,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15753,72,LOIS ST,24040,,,150,1952,CI,Y,1f4fb27a-3189-4e0b-9a20-fff7a939c53b
-80.5209197109038,43.4319895924986,10196,2233,2016/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,175530,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20697,70,EAGEN DR,10900,,,200,1967,DI,Y,dfd4f6cb-5e6e-4f5c-b0dc-9c0e0aa0266b
-80.5052538734753,43.4243070085141,10197,2236,2016/12/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,176005,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6396,11,DUNCAIRN AVE,89922,,,150,1961,CI,Y,07cfe1fa-f275-41c8-877f-1033e3c8b966
-80.4581174012054,43.4519710163837,10198,2237,2016/12/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,176006,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9931,154,LYNDHURST DR,24630,,,150,1958,CI,Y,36822993-c1a4-4fc8-8275-c55558be241f
-80.4633759829711,43.4820017723118,10199,2238,2016/12/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,176109,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13048,60,DANIEL AVE,8950,,,150,1964,CI,Y,29f8e877-f555-46f2-9b70-506690d678b5
-80.4881495424015,43.4500063381358,10200,2239,2017/01/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,176254,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,6634,,GOUDIES LANE,16800,,,200,1961,CI,Y,1d1b294c-6264-401b-8515-afe6b91b3dd6
-80.4482407151608,43.4580607476461,10201,2240,2017/01/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,176286,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15857,4,BIRKSHIRE CRT,24220,,,150,1965,DI,Y,c4d3b8a5-cc5f-44c3-8d16-493481f5c2b3
-80.4858253549546,43.483584115931,10202,2241,2017/01/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,176259,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12610,54,BRIDGE ST W,4530,,,150,1958,CI,Y,0d3c7be4-2288-4343-ab4f-ebc12f89140f
-80.4537584548859,43.4220591822409,10203,2242,2017/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,176492,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21833,59,REYBURN AVE,32270,,,150,1954,CI,Y,98219549-d198-46b9-9c41-2a7c838ecdf9
-80.4723335476781,43.4578822522445,10204,2243,2017/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,176568,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,40029,150,EDNA ST,57680,,,150,1955,CI,Y,c078e5e1-3c9d-436d-93f5-d2ec47dc1e5f
-80.4339061285367,43.4528082988924,10205,2244,2017/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,176887,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12091,216,HOLBORN DR,19770,,,150,1967,CI,Y,62c01c04-06ad-426b-97b1-ded627459dc6
-80.5049305189317,43.4323191050294,10206,2245,2017/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,176908,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20671,92,BLUERIDGE AVE,3640,,,150,1956,CI,Y,f50e66d7-f0f1-4946-93f0-518a1f431145
-80.4480297533698,43.4264250005954,10207,2246,2017/01/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,177019,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10953,431,GREENFIELD AVE,84572,,,150,1957,CI,Y,3915cc40-2934-4080-ae93-3df64a20db86
-80.4636547130796,43.4420183038052,10208,2248,2017/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,177203,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10148,26,RAYMOND RD,32130,,,150,1948,CI,Y,3ea133b9-906a-45a7-93a9-6e99ae625243
-80.5193568758277,43.4252334176434,10209,2249,2017/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,177212,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6142,186,UPLANDS DR,87232,,,200,1962,CI,Y,7e500fed-ccd3-4d3b-9230-913220d45c02
