X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.519700832004,43.4315137795062,10210,2250,2017/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,177663,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20742,36,FURNESS DR,15830,,,150,1967,CI,Y,cb6be8ef-5a6b-418a-afb0-103772fb6dd1
-80.4362376980534,43.4519932054877,10211,2251,2017/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,177662,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12145,160,HOLBORN DR,93744,,,150,1967,CI,Y,80f700a5-240f-4f6d-9a6b-cd3ba6cf9c87
-80.5144923855117,43.4260489992382,10212,2253,2017/02/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/05/04 00:00:00+00,178315,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6224,170,RIPPLEWOOD CRES,88076,,,150,1960,CI,Y,c86566c7-3f2f-4144-8194-6b2690b19403
-80.4825539874414,43.431300380464,10213,1837,2013/03/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,78658,,CIRCUMFERENTIAL AND FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11741,34,KELVIN AVE,134836,,,150,2016,PVC,N,7427822b-7248-4405-a550-f6241d2c7f15
-80.4824263907591,43.4313722631529,10214,1855,2013/02/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,77777,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11741,30,KELVIN AVE,134836,,,150,2016,PVC,N,78b82784-e05a-41cf-9ba4-9ef1429f7507
-80.4868990192251,43.4341521549959,10215,1136,2007/06/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,176714,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11402,9,KEHL ST,134906,,,200,2017,PVCO,N,a4f18ded-5357-465e-9026-05b7408a918a
-80.4836752152737,43.4328688327593,10216,367,2003/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11414,30,MEINZINGER AVE,134846,,,150,2016,PVC,N,eb974f53-db27-4e3f-b0ee-c1e6328320a2
-80.5218509024659,43.4421796991925,10217,936,2003/12/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1718,523,KARN ST,134694,,,150,2017,PVC,N,26cc6304-4948-4d5c-ac59-0afaf0c1d39c
-80.5212377277047,43.4423891722886,10218,1803,2013/12/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,92272,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1718,505,KARN ST,134694,,,150,2017,PVC,N,c60e799f-04a8-4f1c-ab7f-9f637713896f
-80.4841827239823,43.433636777843,10219,1817,2013/10/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,89708,,CORROSION,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11414,4,MEINZINGER AVE,134846,,,150,2016,PVC,N,fa7bc1f0-6d72-4b9a-a5be-f7f3c130eb21
-80.4811701937245,43.4313168312941,10220,1186,2008/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,187968,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11740,29,DONLEY ST,134842,,,150,2016,PVC,N,6d617c3d-a37b-4f61-8779-f6476a0ee785
-80.483402015882,43.4324692618866,10221,366,1999/12/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11414,50,MEINZINGER AVE,134846,,,150,2016,PVC,N,b25f88e0-abfe-46ae-ad45-5b3eade0e5ac
-80.4835662800508,43.4327072037293,10222,1620,2011/03/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,41349,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11414,40,MEINZINGER AVE,134846,,,150,2016,PVC,N,713e578e-4ae8-4f91-9aec-fcde43340018
-80.5156778596301,43.4415014582893,10223,1920,2014/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96786,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1720,541,VICTORIA ST S,39860,,,150,1947,CI,Y,64f0e4c8-1d5c-478a-96ef-42e2886caf39
-80.5212556635425,43.4423829173035,10224,935,2002/12/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1718,505,KARN ST,134694,,,150,2017,PVC,N,380996d5-4545-4248-9fdd-b7e879154c1f
-80.4872083111312,43.4655779040859,10225,1338,2009/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3319,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12642,668,GUELPH ST,134586,,,150,2017,PVC,N,405544ea-b511-4a08-af9e-5c001b9dd087
-80.5207631912259,43.4425546632343,10226,2168,2015/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/01/22 00:00:00+00,149389,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1718,492,KARN ST,134694,,,150,2017,PVC,N,fb7c6f83-29c5-4e0a-9c18-182136f9c27f
-80.4836028336346,43.4294662519828,10227,2046,2015/03/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128135,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11754,185,KEHL ST,134920,,,300,2017,PVCO,N,540079b9-000c-47b4-85c3-9efdaf10ad95
-80.4836383277869,43.4295199595836,10228,2171,2016/01/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/06/07 00:00:00+00,151341,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11754,185,KEHL ST,134920,,,300,2017,PVCO,N,3b032b1d-63d1-469c-9d75-e88414274449
-80.481058298947,43.4314085474293,10229,1102,2007/02/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169942,,UNKNOWN,FAULTY INSTALL,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11740,25,DONLEY ST,134842,,,150,2016,PVC,N,fd015df2-2b93-42e8-a92f-2244929c5c9e
-80.4808221205048,43.4316079095133,10230,1558,2010/12/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38700,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11740,11,DONLEY ST,134842,,,150,2016,PVC,N,035288d2-ed22-4a27-bc0b-3f5dcdff25f3
-80.5167787360349,43.4424997259341,10231,1376,2009/03/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,6155,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8523,394,ALICE AVE,134706,,,150,2017,PVC,N,e38c1d74-c3ad-467c-a276-b05582a80c27
-80.4835885423083,43.4294446273274,10232,264,2003/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11754,185,KEHL ST,134920,,,300,2017,PVCO,N,9d41c801-600f-4197-b367-e335a5c59383
-80.481249803829,43.4312514018853,10233,323,2002/05/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11740,33,DONLEY ST,134842,,,150,2016,PVC,N,6f3719f8-1730-4626-a76b-895f734fc4e7
-80.4823171362399,43.4314017253139,10234,589,2001/11/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11741,26,KELVIN AVE,134836,,,150,2016,PVC,N,24d60070-3be5-410f-a9e1-eef3f34a7a22
-80.4809978220223,43.4314583697905,10235,1104,2007/02/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,170022,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11740,25,DONLEY ST,134842,,,150,2016,PVC,N,d3dce719-040f-4db9-a0fd-fcbe2ef0b1d7
-80.4839350273251,43.4332619665325,10236,365,1999/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11414,14,MEINZINGER AVE,134846,,,150,2016,PVC,N,a23b4f46-a589-4e6c-9246-06bb6e17a367
-80.517736730621,43.4433683890775,10237,108,1997/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8523,438,ALICE AVE,134708,,,150,2017,PVC,N,ee8448e3-4675-475c-81e8-28705054bb01
-80.5170114043587,43.4438634389544,10238,1586,2011/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39749,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1255,387,KARN ST,134700,,,150,2017,PVC,N,34f9b44a-679c-4e61-af35-1191510de1a1
-80.4809013253917,43.4315377935274,10239,324,2005/07/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11740,21,DONLEY ST,134842,,,150,2016,PVC,N,6e46a12f-8654-4cb0-9d3c-325d249975e5
-80.4831511256794,43.4288179272576,10240,2234,2016/12/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,176001,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11754,,KEHL ST,134920,,,300,2017,PVCO,N,6b4ea6d3-68a7-44cd-90fb-f89054372eb9
-80.5155012854802,43.423895562197,10241,2406,2018/12/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,232765,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6116,36,CLOVERDALE CRES,85314,,,150,1965,CI,Y,3b510224-eff8-43bb-b8cc-3aa992727bee
-80.5064956530881,43.4422150962368,10242,2398,2018/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,229485,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1698,184,PATRICIA AVE,86278,,,150,1953,CI,Y,72a42887-5d78-4e67-9b57-b2ec85e70892
-80.5152596610629,43.4240417494412,10243,2404,2018/12/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,232727,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6116,32,CLOVERDALE CRES,85314,,,150,1965,CI,Y,403efaac-0e54-4884-9934-2e4ff4da519f
-80.4597708714658,43.4385499424093,10244,2416,2018/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,233647,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10015,801,WEBER ST E,41030,,,150,1952,CI,Y,198b1d9e-8e5e-4490-b0bc-185280db2b5c
-80.5043459048789,43.419624583465,10245,2410,2018/12/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,233453,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6402,10,PINEDALE DR,30740,,,200,1968,DI,Y,b9451a04-7f82-430e-8b4f-5cf0f1a4e37a
-80.4865311086905,43.4366396007496,10246,2420,2019/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,234886,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11399,257,MILL ST,64030,,,,,,N,bce2b38f-ff67-4a2a-9ba3-413fd434fe6c
-80.4331336658018,43.431930684654,10247,2419,2019/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,234807,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22316,68,GUERIN AVE,94808,,,150,1963,CI,N,8656b013-1756-4a6d-8167-d2bf3197ac4a
-80.4525833708993,43.4379294374552,10248,2408,2018/12/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,233419,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10051,94,WILFRED AVE,87978,,,150,1953,CI,Y,ab068b41-daae-45f5-acf3-669e3fd3307b
-80.4510087542056,43.452135230788,10249,2411,2018/12/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,233527,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10220,19,CROSBY DR,8660,,,150,1960,CI,Y,cfcd5d71-79e2-428b-ac1e-69340e008811
-80.4983299378164,43.4647172030327,10250,2403,2018/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,232817,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11170,111,BRUNSWICK AVE,89818,,,150,1974,DI,Y,57bcc5e2-e6fd-47e2-982f-664f564ca490
-80.4992548608588,43.4654989024083,10251,2422,2019/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,236973,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11171,284,HARTWOOD PL,18160,,,100,1954,CI,Y,9eafd929-dbff-453c-93b0-fbc57a329953
-80.5278684772415,43.4469304133345,10252,2395,2018/11/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,229089,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8717,45,INWOOD DR,20420,,,150,1966,DI,Y,c797bff8-ca0e-4279-bda8-37ec857947f0
-80.4623469283412,43.4448027659587,10253,2417,2019/01/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,233642,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10130,69,RANDERSON AVE,32090,,,150,1962,CI,Y,a6c9c04c-ae4c-40fa-831a-0b8021f11d5b
-80.4559945887262,43.4596130484253,10254,2402,2018/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,232816,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15901,135,ELKINGTON DR,11720,,,150,1959,CI,Y,c4d8f025-3b09-49fc-ac3a-549dbefcbf8c
-80.5079617371784,43.4231994127447,10255,2405,2018/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,232812,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6396,83,DUNCAIRN AVE,10700,,,150,1961,CI,Y,357a5a3a-d4b5-40c3-869f-22ee94b851e0
-80.4569678398331,43.4287080968204,10256,2390,2018/11/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,228412,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10031,82,WILSON AVE,43480,,,200,1958,CI,Y,dc4eba5a-bba0-4455-a6c8-69098eb22d40
-80.4548120470691,43.4605083648497,10257,2387,2018/11/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,227609,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15884,91,TANGLEWOOD AVE,37540,,,150,1958,CI,Y,479ae466-596c-47c8-93ce-a4fd65785fb0
-80.4157041768436,43.4417225803821,10258,2401,2018/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,232600,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22418,723,FAIRWAY CRT,55480,,,150,1995,PVC,Y,c1738a47-98fb-489d-a260-0b1c8f3ecb36
-80.4754754153783,43.4380678063925,10259,2421,2019/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,236607,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9378,189,DUNDAS AVE,10730,,,150,1949,CI,Y,f68c4285-2aa7-4877-b369-b33e35a8c82b
-80.5035632745585,43.4142846109578,10260,2397,2018/11/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,229443,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9498,254,DINISON CRES,9340,,,150,1980,DI,Y,0a4d2bdf-34a9-45ac-8280-eef559b6e0e9
-80.4428023705061,43.443249339053,10261,2392,2018/11/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,228645,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13190,80,RENNIE DR,32160,,,150,1963,CI,Y,e4c2fd0c-0d00-4ac2-b177-e1bab493cf2b
-80.4502390387294,43.4397295416865,10262,2396,2018/11/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,229319,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13227,49,TRAFALGAR AVE,86812,,,150,1958,CI,Y,d502a904-df7d-45a0-bd81-a50178c90db3
-80.5147055931888,43.4273064439029,10263,2389,2018/11/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,228155,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6223,110,CYPRUS DR,8790,,,150,1960,CI,Y,2d707633-d809-400a-8724-665bd9c60396
-80.5013813188074,43.4306819171759,10264,2391,2018/11/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,228420,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20891,28,MEADOW CRES,26150,,,100,1969,DI,Y,2a8b86cb-3856-4a9e-935a-1d36976844b7
-80.5200861719295,43.4307252339,10265,2412,2018/12/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,233589,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20744,30,EAGEN DR,10930,,,200,1967,CI,Y,50092eea-1d0e-4418-8fbc-473230ff8a7a
-80.4843722143971,43.4699048121307,10266,2413,2019/01/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,233423,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10381,341,LANCASTER ST W,23310,,,450,1937,CI,Y,b57299b8-59b4-4279-a84e-31d49ddc5130
-80.5286349252456,43.445046254699,10267,2388,2018/11/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,227978,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8734,112,WESTWOOD DR,43010,,,300,1966,DI,Y,ecbf1e5c-76e7-44d2-bf99-5d33a59147e2
-80.5046229487036,43.4141065488344,10268,2393,2018/11/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,228706,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9508,60,ALBION ST,85816,,,150,1980,DI,Y,c83e4813-9959-43bc-abdf-4b7138928f68
-80.4844065664074,43.4713249451307,10269,2409,2018/12/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,233258,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6953,404,LANCASTER ST W,81930,,,450,1937,CI,Y,c1f5b687-3cc1-4ccc-8227-d5087804f7af
-80.5168616985155,43.4465060288052,10270,2415,2019/01/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,233950,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1257,250,GAGE AVE,15840,,,300,1969,CI,Y,dd56ef7c-a050-460c-b534-ea34aa09c457
-80.4381131656943,43.4560698061207,10271,2418,2019/01/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,234629,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23179,134,INDIAN RD,20260,,,150,1967,CI,Y,c962af5c-7aaa-4135-b3dd-945feb5779c1
-80.4423777028037,43.4624163144736,10272,2394,2018/11/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,228997,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23168,98,TUPPER CRES,38500,,,150,1966,CI,Y,fbdb7d1e-997c-478d-9b39-60fbf857c85e
-80.4256793735155,43.432852506111,10273,2399,2018/11/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,229578,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23045,25,SCENIC DR,33990,,,150,1963,CI,Y,8f1a8f98-aac9-4360-ba13-9d7a4a64a31c
-80.4699954296295,43.4428243409474,10274,2400,2018/12/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,229585,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11696,15,OTTAWA ST N,29200,,,150,1952,CI,Y,b951787c-7f82-48b1-8216-a05a2e1c5995
-80.5287172692994,43.4509372115769,10275,2407,2018/12/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,233235,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20773,112,ABERDEEN RD,260,,,150,1955,CI,N,bb1e437c-a473-4c65-ba73-db38dc4365d8
-80.5190231569839,43.4325730910498,10276,2291,2017/11/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/12/08 00:00:00+00,198268,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20698,187,OVERLEA DR,29790,,,150,1967,CI,Y,d36fee28-8562-47a4-ab32-50a296d1af88
-80.4361399636815,43.4312575118487,10277,2292,2017/11/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/12/08 00:00:00+00,198038,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11544,160,HUBER ST,87038,,,,,,N,f5ffb1e0-5c0d-464f-ac2b-d21e3767befc
-80.4418198909944,43.4499864019503,10278,2293,2017/11/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/12/08 00:00:00+00,198030,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23271,10,HOLBORN CRT,19680,,,200,1987,DI,Y,a29ae5cc-971d-4b60-b001-8c3c6e6dd1e4
-80.4406396045076,43.3974246417473,10279,2294,2017/11/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/12/08 00:00:00+00,197621,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21882,138,UPPER CANADA DR,38890,,,200,1971,DI,Y,f661d1b6-e8b4-43cc-9809-8af7b3b6f594
-80.4491420307207,43.4564842198482,10280,2295,2017/11/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/12/08 00:00:00+00,197599,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11564,103,OWEN AVE,29860,,,150,1964,CI,Y,8fa14e8d-36b8-4430-9e2f-8bc84275f8cc
-80.4486715977997,43.4292870779418,10281,2296,2017/11/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/12/08 00:00:00+00,197219,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10848,424,CONNAUGHT ST,86698,,,150,1953,CI,Y,4b7ded1f-0553-4d5b-b9d8-1ee83708933d
-80.4330053939557,43.4338286796776,10282,2297,2017/02/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,178959,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22296,148,RUTHERFORD DR,33810,,,150,1964,CI,Y,6c0e550e-e90c-4293-bd9b-7039ad6e45ce
-80.4451851692308,43.435195316738,10283,2299,2017/12/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,198700,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10780,84,ARLINGTON BLVD,900,,,150,1953,CI,Y,b9ed8983-8b00-4697-92a5-13b9aaaa7c79
-80.512683048963,43.4274690264046,10284,2300,2017/12/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,198954,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6219,58,CYPRUS DR,8800,,,150,1960,CI,Y,6bdc2764-b32e-46d3-afc3-db189b6de1a9
-80.4946007838867,43.4690744995881,10285,2301,2017/12/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,198974,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10594,36,SUNSET PL,80024,,,100,1954,CI,Y,72bd0964-d9f4-421b-919f-437b63077bee
-80.5085746893401,43.4433488031775,10286,2302,2017/12/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,199085,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1697,16,JACK AVE,20500,,,150,1953,CI,Y,53c2c428-2ebe-4c3c-8ff4-358dd44ab6ed
-80.5279702950971,43.4212103607146,10287,2303,2017/12/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,199087,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5617,140,BROOKSIDE CRES,85432,,,150,1971,CI,Y,eca6c6ed-e7d6-47d2-9051-55822e261e89
-80.513799573304,43.4288736277521,10288,2304,2017/12/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,199332,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6218,26,DEERPARK CRES,9100,,,150,1962,CI,Y,bd617b8c-e4e2-4f51-88fc-fe72edb6008d
-80.5127665617753,43.4479295368103,10289,2305,2017/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,199363,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8736,131,GAGE AVE,87898,,,150,1965,CI,Y,067a370d-8643-4a64-abd8-7d4dac078eec
-80.4400255196745,43.4541245877657,10290,2306,2017/12/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,199495,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23187,160,MONTCALM DR,26990,,,200,1966,DI,Y,d88cde3a-0c67-49a3-8212-e0da303e6232
-80.4623732227732,43.4511399508101,10291,2307,2017/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,199508,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9925,51,WEDGEWOOD DR,41450,,,150,1958,CI,Y,7cce0374-a5b1-4f47-82b5-ee7dd6e21904
-80.4570305079515,43.4287164848395,10292,2368,2018/08/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,220718,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10031,82,WILSON AVE,43480,,,200,1958,CI,Y,bf37975d-156b-47b8-81ba-030465c9c8b0
-80.5286961046682,43.4509066968051,10293,2383,2018/04/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,209888,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,20773,112,ABERDEEN RD,260,,,150,1955,CI,N,4ebdd00c-053d-4a4f-94c1-b2caac9972fa
-80.4637906901434,43.4612999512704,10294,2366,2018/09/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,222265,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15752,680,FREDERICK ST,15720,,,200,1952,CI,Y,d31873de-de4b-44c5-a0a4-e630e237f9b8
-80.4540468420946,43.4236644530048,10295,2381,2018/04/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,211084,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22971,221,WOODHAVEN RD,43900,,,150,1954,CI,Y,96a228d5-a984-4f4c-b4af-cb14e76b55f8
-80.4329249738505,43.3928049038515,10296,2359,2018/10/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,226208,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22074,47,OLD CARRIAGE DR,28240,,,200,1977,DI,Y,a202de80-ffda-4128-ad36-d638ca83e1a4
-80.4945193083969,43.4689533031158,10297,2361,2018/10/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,225108,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10594,36,SUNSET PL,37140,,,100,1954,CI,Y,010f1035-ccae-4d84-a2d1-0e160d8cc52f
-80.4740462317703,43.4612754747139,10298,2365,2018/09/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,222267,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12688,632,VICTORIA ST N,11510,,,200,1950,CI,Y,99324dce-3661-48c6-9612-f48bee56a5e7
-80.4790915213854,43.460374430445,10299,2369,2018/07/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,219340,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6794,528,VICTORIA ST N,61807,,,300,1930,CI,Y,401ec02d-8e61-4fc5-8983-2ff056934d96
-80.47543903161,43.4340201418864,10300,2379,2018/06/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,213423,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11455,526,MILL ST,26700,,,,,,N,2a087205-77e2-49b0-b14b-e9f841894da9
-80.4954012664397,43.4502453306233,10301,2375,2018/07/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,217958,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8913,25,WATER ST S,40570,,,300,1979,DI,Y,39f93bbc-7e13-4b37-b932-ab930dff536b
-80.4374178079121,43.447616551849,10302,2385,2018/03/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,207904,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23216,99,GAY CRES,16000,,,150,1967,CI,Y,7c2e674d-5224-439e-a54d-7c2e2fcdf40a
-80.486196818882,43.4613391213799,10303,2358,2018/10/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,226797,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7032,14,EDWIN ST,11620,,,,,,N,0cd021aa-41eb-4163-a5bc-648d20a45484
-80.4990954886629,43.4641416890511,10304,2363,2018/09/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,224039,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11175,315,AHRENS ST W,450,,,150,1959,CI,N,f0f00492-5fc8-490b-b14a-8074c64e7324
-80.5428343384942,43.4227321283201,10305,2373,2018/07/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,218856,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5590,332,ROLLING MEADOWS DR,33280,,,300,1987,DI,Y,8e62ab1e-6ecc-460b-9754-d63625e2f8dd
-80.5332503398703,43.4430880295255,10306,2374,2018/07/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,218423,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20506,247,WESTWOOD DR,42930,,,300,1971,DI,Y,dace35b0-cb62-4894-a3d8-2f590965c66c
-80.4348810904024,43.4196307420824,10307,2376,2018/06/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,216545,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,600414,,WABANAKI DR,68100,,,300,2002,PVC,Y,580581c8-c05b-4636-bfdf-c16f49c75d6a
-80.4441119392961,43.390187735653,10308,2386,2018/03/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,208358,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21524,122,BECHTEL DR,1720,,,200,1979,DI,Y,9a290168-ea89-4017-ba07-a438c82a2af8
-80.5141520486981,43.4442420222884,10309,2371,2018/07/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,219047,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1234,109,ADELAIDE ST,340,,,150,1950,CI,N,66b02cb1-4a43-4cf7-8592-608d9d99a3ba
-80.4851390435598,43.4577660799576,10310,2372,2018/07/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,219128,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6958,281,VICTORIA ST N,39390,,,300,1976,DI,Y,dc0616a9-6394-4252-9f75-bd505367bff4
-80.4793842564865,43.4319677187206,10311,2377,2018/06/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,216258,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10877,419,OTTAWA ST S,29680,,,,,,N,7ca4451b-61eb-4436-a761-94d9cd7e5121
-80.4558007993154,43.4292196603714,10312,2380,2018/05/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,213120,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13298,210,FOURTH AVE,15200,,,150,1960,CI,Y,8138744f-79c7-489f-ac94-1c1a586a311f
-80.5230132642806,43.4382721409116,10313,2382,2018/04/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,210781,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6169,95,VICMOUNT DR,92756,,,150,1971,DI,Y,ed9f4e6a-cfdf-4890-84cd-0f0342e4b54e
-80.5430198303039,43.4145158993926,10314,2364,2018/09/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,223514,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21189,61,CEDAR CREST ST,5840,,,150,1981,DI,Y,4a92a2b6-bd66-4756-8f8c-55ebdc0a5f87
-80.5205481452764,43.4177621239028,10315,2370,2018/07/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,219377,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6208,28,GLEN LAKE CRES,16550,,,150,1969,CI,Y,793fe82d-7f01-4040-8d15-0d516b91af0d
-80.4199679655916,43.4421606385374,10316,2362,2018/10/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,224943,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22451,125,IDLE CREEK DR,87690,,,200,1994,PVC,Y,c53729a3-1b20-4cf4-81d6-0ba57d236598
-80.4188678275339,43.4457099833653,10317,2384,2018/04/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,209148,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22436,46,ROLLING ACRES DR,33160,,,150,1987,DI,Y,479e3967-1d46-4f28-831b-7c5d2fa92058
-80.4591860810491,43.4357060364419,10318,2378,2018/06/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,215869,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13260,45,DIXON ST,9470,,,150,1960,CI,Y,73cca611-1800-438e-abf5-15584f8d16f2
-80.4878770018377,43.4567066169048,10319,2367,2018/08/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,221697,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,6780,229,VICTORIA ST N,39350,,,200,1976,DI,Y,fb00337e-f336-4715-b5a6-c0cc984dce05
-80.464149551523,43.4412926967167,10320,2360,2018/10/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,227076,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10142,652,WEBER ST E,41010,,,150,1948,CI,Y,93ab8b2d-9071-423a-8872-a93fdc32a425
-80.5148031570906,43.4280820411307,10321,2342,2018/01/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201675,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6217,421,FOREST HILL DR,14870,,,200,1962,CI,Y,74041607-49cc-4150-b6e6-0ff8ad108a06
-80.4684901160695,43.4677978996989,10322,2343,2018/01/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201648,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12680,176,RIVERBEND DR,32880,,,200,1962,CI,Y,8acfed8c-e87e-4033-a2f7-c52b568ab6c0
-80.4973293778869,43.4348572110369,10323,2344,2018/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201557,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6444,30,CORAL CRES,8000,,,,,,N,4580e55e-da79-4c44-b94d-8c2e1126e14f
-80.4292847985939,43.4659346284376,10324,2345,2018/01/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201523,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,25489,329,OTTERBEIN RD,60100,,,300,1997,PVC,Y,69742236-8b7d-4d2a-b1cd-767372174cdc
-80.5074669011724,43.417892630447,10325,2346,2018/01/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201426,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6412,21,NINE PINES RD,27810,,,150,1960,CI,Y,cee5d907-f518-4527-86d9-36fa4850b0f6
-80.5198841913746,43.447723613629,10326,2347,2018/01/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201420,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1245,138,BRANDON AVE,4050,,,150,1955,CI,Y,f823865d-531b-4b71-b14f-d07cbee35033
-80.4375211671381,43.4461567149022,10327,2348,2018/01/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201276,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13179,72,KENORA DR,21100,,,200,1966,DI,Y,6bebc6b7-a413-4c78-8281-abbdb22a9284
-80.4395901553103,43.4449762001373,10328,2349,2018/01/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201163,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13209,26,KENORA DR,21090,,,200,1966,DI,Y,67b04937-c784-4a07-b0b2-9eb568a4691a
-80.5022160732463,43.4261558654433,10329,2350,2018/01/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201151,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6564,107,STONYBROOK DR,36530,,,150,1958,CI,Y,0eaa1818-a789-47f5-9b21-419df452fe50
-80.4788027006252,43.4337885057505,10330,2351,2018/01/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,201181,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11449,358,OTTAWA ST S,29670,,,150,1949,CI,N,744e4235-ff32-4650-bd94-f15c4017d2c9
-80.4477302326953,43.4504000159881,10331,2352,2018/01/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200945,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70351,31,LYLE PL,24580,,,150,1961,CI,Y,b901b9ee-ac9f-48e2-87a7-591098e244da
-80.4648429370279,43.4842438919767,10332,2353,2018/01/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200962,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13039,22,DANIEL AVE,8940,,,150,1964,CI,Y,e7862dda-e4a9-45d5-8ea1-8bcb86c06a4b
-80.4945634300776,43.4278115931021,10333,2354,2018/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200847,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6578,20,YAGER AVE,44190,,,150,1959,CI,Y,81f70e60-8c1d-44b7-a246-c70bb1380690
-80.4788768626716,43.4335237852304,10334,2355,2018/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200844,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10877,368,OTTAWA ST S,29680,,,,,,N,59b5f0e7-9bfe-494f-9c76-80714d22856d
-80.4673055212743,43.4317627760546,10335,2357,2018/01/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200705,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11460,194,CARWOOD AVE,5700,,,150,1958,CI,Y,1ae598ce-9bb7-40e4-9e44-823c20fa1f49
-80.5136208337652,43.4231486260712,10336,2308,2017/12/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,199607,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6272,33,UPLANDS DR,38860,,,150,1974,CI,Y,51f080a0-aa88-4b29-9d6b-35eb282a9155
-80.5136566640051,43.4233351264218,10337,2309,2017/12/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,199541,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6272,29,UPLANDS DR,38860,,,150,1974,CI,Y,49adc186-1e45-4d1b-bf2c-c482cdcdf3c2
-80.4344295096917,43.4310852122696,10338,2310,2017/12/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200295,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22322,67,JANSEN AVE,20570,,,150,1961,CI,N,0d44b875-276c-472e-b41d-2be0131419ba
-80.4361336358924,43.4332335675871,10339,2311,2017/12/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200331,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23056,104,KINZIE AVE,22500,,,150,1961,CI,Y,0bc06989-9eb7-4281-9a20-d5762eff457c
-80.4646194386356,43.4282942262148,10340,2312,2017/12/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200359,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10057,6,WALTON AVE,40400,,,200,1953,CI,Y,2859fb2a-9d9f-4cb3-87cb-97f9cedf9ca4
-80.5146175740314,43.4240111635947,10341,2313,2017/12/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200371,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6116,16,CLOVERDALE CRES,85314,,,150,1965,CI,Y,503bab96-e2d0-4d3b-b9a8-9b4ff66ba39f
-80.5145769371719,43.4239975313224,10342,2314,2017/12/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200381,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6116,16,CLOVERDALE CRES,85314,,,150,1965,CI,Y,0dd81435-915a-4159-84ec-a00f2cb5ad5a
-80.5074524169255,43.4167265928114,10343,2315,2017/12/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200424,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6423,23,WILKINS DR,43300,,,150,1960,CI,Y,7ad44d4e-6a92-4000-9ad5-6b85040350ce
-80.475015451561,43.4680061774357,10344,2316,2017/12/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200432,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12659,1014,GUELPH ST,17720,,,150,1957,CI,Y,d4bc696d-021a-4c1c-9c24-064fc6ec0de5
-80.5085205152138,43.435887378061,10345,2317,2017/12/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200546,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6513,34,HEARTH CRES,18320,,,150,1958,CI,Y,f53521ff-3b4c-41ef-b164-e96feb737ccd
-80.4696948330245,43.4534676976254,10346,1551,2010/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38472,,FITTING/JOINT AND LONGITUDINAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11271,283,KRUG ST,134504,,,300,2017,PVC,N,9790c71b-a6ac-4f8a-9f20-f0f772ecf162
-80.4866047009582,43.4649802682487,10347,2078,2015/02/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,126572,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,7030,112,ST VINCENT ST,135094,,,150,2018,PVC,N,c8a1413b-494e-4c6e-9c69-d4769cf6235e
-80.5079581190242,43.4416808071887,10348,250,2002/08/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8646,44,METZLOFF DR,135042,,,150,2018,PVC,N,da846678-a9d0-431e-b694-807b7754a56e
-80.4551666219608,43.439938527276,10349,228,2005/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13243,134,SHANTZ LANE,135600,,,150,2018,PVC,N,6733ff21-c37a-4582-9583-f7405b51d5c0
-80.5007684350411,43.4395336813122,10350,1668,1985/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9202,2,VANCAMP AVE,135674,,,150,2018,PVC,N,1ab35d18-113c-47bb-b005-3fe58b92dee0
-80.4856568038213,43.4704686669839,10351,1152,2007/11/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,184947,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10382,75,BOND ST,135636,,,150,2018,PVC,N,ad0d6c8c-23e3-431b-bb91-87994fc5605f
-80.4570576780868,43.4380805453242,10352,768,1997/01/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13270,825,WEBER ST E,41040,,,300,1965,DI,Y,b1f5c62d-1941-4498-bc5c-334d6924da6e
-80.5114131341014,43.4416967829619,10353,204,2005/01/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8752,26,EDGEWOOD DR,135920,,,150,2017,PVCO,N,08651a64-d668-4e85-aa30-cf167b766071
-80.4928922104576,43.4357051864335,10354,1247,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6309,506,STIRLING AVE S,79396,,,,,,N,77e3ce1b-8212-4923-88e1-2cd563a1ad0c
-80.4857214617402,43.4713035959946,10355,2208,2016/06/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2016/10/17 00:00:00+00,161477,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10383,1090,UNION ST,38780,,,200,1948,CI,Y,9c0e41b8-24ba-4704-b93b-3fb8527d0f39
-80.4547646698546,43.4400390074031,10356,1760,2012/11/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2013/03/07 00:00:00+00,74378,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13243,142,SHANTZ LANE,135600,,,150,2018,PVC,N,23c06f7d-5632-4265-83d7-8b1cdbf40a24
-80.5079169330058,43.4416950864892,10357,1073,2007/01/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,169030,,FITTING/JOINT,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8646,44,METZLOFF DR,135042,,,150,2018,PVC,N,674a3b09-80b2-48bb-b2af-6171f388c1cf
-80.4545322360592,43.4401003325424,10358,2235,2016/12/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2017/01/20 00:00:00+00,176004,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13243,146,SHANTZ LANE,135600,,,150,2018,PVC,N,a7b12b67-819e-4d66-8d45-a3a96907e8f7
-80.5316356542359,43.4483025715979,10359,2454,2019/04/29 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,243790,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20767,60,HUNTLEY CRES,20090,,,150,1966,CI,Y,b979922e-e104-40ba-bfc6-1ce032a51ca8
-80.5181878944036,43.4264308272908,10360,2458,2019/05/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,244791,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6131,523,FOREST HILL DR,87370,,,150,1964,CI,Y,e2c8af2d-38cb-4598-b42d-377f86b29d33
-80.4459394866227,43.4625805502214,10361,2450,2019/04/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,242018,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10273,23,HALIFAX DR,17800,,,150,1966,CI,Y,ecbfe54a-7186-41eb-ab5b-a367084b6a2c
-80.5181653102473,43.4263919186674,10362,2459,2019/05/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,244791,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6130,527,FOREST HILL DR,14830,,,200,1962,CI,Y,f031100f-8e27-429b-a3fd-5cc6ccceebe0
-80.4639997087242,43.4829462062811,10363,2451,2019/04/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,242565,,CORROSION,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13039,46,DANIEL AVE,8940,,,150,1964,CI,Y,68701d6c-dbbf-48fc-9af8-0d1634ebdb40
-80.5183902521637,43.4403971689753,10364,2452,2019/04/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,243680,,UNKNOWN,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8515,624,VICTORIA ST S,88718,,,600,2010,PVC,Y,095e93de-d225-46c2-b3cd-efa4d9bc17c2
-80.4795695233656,43.4317547276015,10365,2455,2019/05/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,244229,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,11524,15,HOFFMAN ST,19650,,,150,1956,CI,N,3d713b01-040f-4d05-bcbe-7db3cad87a81
-80.4942675224322,43.4610428332697,10366,1352,2009/01/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,3811,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11078,41,DIEPPE AVE,135086,,,150,2018,PVC,N,f4fdfbcd-e16c-48e4-aaba-b3aef47bb83d
-80.4557320427321,43.4382027000154,10367,1332,2009/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,2648,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13253,75,SHANTZ LANE,135596,,,150,2018,PVC,N,1b82a5e6-c7ff-44df-81ae-2babaa12ad18
-80.5072876951402,43.4419543079938,10368,1780,2013/12/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93891,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8646,22,METZLOFF DR,135042,,,150,2018,PVC,N,994a9ac1-a586-4789-bde1-bd0e442fb01f
-80.4545806330987,43.4400856116264,10369,1791,2013/12/13 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/02/07 00:00:00+00,93091,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13243,146,SHANTZ LANE,135600,,,150,2018,PVC,N,5192a617-a49e-4a78-a8f4-ce1ef781b730
-80.4856433141236,43.4696472871987,10370,527,2005/12/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10382,45,BOND ST,135644,,,150,2018,PVC,N,7c26482a-6814-4f00-ac80-a01b03f0c9a4
-80.4557039633084,43.4383159881987,10371,1331,2009/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:28+00,2648,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13253,79,SHANTZ LANE,135596,,,150,2018,PVC,N,e3b3d4d8-0b1d-4537-b72f-4e718c121284
-80.4553248270122,43.4398986036766,10372,1250,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,1377,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13243,133,SHANTZ LANE,135600,,,150,2018,PVC,N,1392ffa1-15ba-43b1-83f8-af670b6b44db
-80.4554499660775,43.4395747621427,10373,1980,2014/01/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,94414,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13243,125,SHANTZ LANE,135600,,,150,2018,PVC,N,5807c57a-446c-4dda-b739-dc5bd54d7c96
-80.4557598002208,43.4380907141245,10374,1264,2008/12/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,2400,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13253,75,SHANTZ LANE,135596,,,150,2018,PVC,N,c672337e-7402-474d-a761-f77589fbce4a
-80.5091011050051,43.4408479920082,10375,156,2003/02/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8635,211,BELMONT AVE W,135880,,,300,2017,PVCO,N,b698c665-8e72-4b29-ad09-30743c685615
-80.496187488074,43.4593579414763,10376,1691,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8817,,HETT AVE,135084,,,150,2018,PVC,N,cc827716-2edb-4d91-b699-825c16d6a711
-80.4724096087687,43.4436663335936,10377,1899,2014/03/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,97764,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9231,33,CRESCENT ST,135058,,,150,2016,PVC,N,0d2685fa-c986-404d-87b7-361f2f736a50
-80.5077088313923,43.4417672459957,10378,1918,2014/02/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96933,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8646,34,METZLOFF DR,135042,,,150,2018,PVC,N,86b117bf-b75f-4d0d-9f36-79ee64f66c36
