X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.5074585467789,43.4418540203287,10379,251,2002/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8646,28,METZLOFF DR,135042,,,150,2018,PVC,N,c48caa0f-be93-40ad-b104-aa76b8cdfc0f
-80.493951612498,43.4605498785712,10380,2042,2015/03/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,128194,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11078,15,DIEPPE AVE,135086,,,150,2018,PVC,N,eca3e68f-dbc8-45cd-aa72-7d865c4ddb22
-80.454803635307,43.4268087991031,10381,2457,2019/05/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,244506,,LONGITUDINAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10734,48,HARBER AVE,18090,,,200,1953,CI,Y,c25183ad-2264-4b14-a678-4c1ecfea378e
-80.4129881631728,43.3921947563942,10382,2463,2019/06/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,247608,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,16126,30,AMHERST DR,91438,,,150,1974,DI,Y,d10517eb-efea-4638-88b4-72b4a2a52af6
-80.4818708526422,43.4454849431178,10383,2453,2019/04/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,243409,,UNKNOWN,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11368,235,CHARLES ST E,69455,,,150,2008,PVC,N,fd8b2247-671a-411d-87af-215a32c864c5
-80.4941377569003,43.4525855178946,10384,2462,2019/06/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,247352,,LONGITUDINAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8937,20,WATER ST N,40520,,,300,1975,DI,Y,a6b17738-7f9b-4f44-b0a6-334ece5e64d6
-80.4168505723903,43.4228370291167,10385,2461,2019/05/15 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,245410,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22229,86,STONEGATE DR,36450,,,150,1976,DI,Y,16a0ede8-46e7-41f0-8071-83df2bda96be
-80.4389719501519,43.4525323182647,10386,2460,2019/05/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,245026,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23200,28,OTTAWA ST N,61828,,,200,1967,DI,Y,02381a58-7308-4526-92ca-eedab82cf96e
-80.4685007635211,43.4435491995888,10387,2456,2019/05/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,244508,,UNKNOWN,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9217,120,OTTAWA ST N,29210,,,300,1950,CI,Y,4dccb4a6-b907-46a8-9b92-bac34a0842fc
-80.5291586394438,43.4223735525404,10388,2464,2019/06/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/07/18 00:00:00+00,247916,,UNKNOWN,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5634,,WESTHEIGHTS DR,42190,,,200,1973,DI,Y,e981f253-3387-49ac-bee0-5fe44ee845cb
-80.4651963076879,43.4822868203572,10389,1240,2008/11/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,204074,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12947,134,SCHWEITZER ST,432,,,,,,N,fa5b6c53-2487-4a6e-9668-c68b4c4a8b25
-80.497111781402,43.4620261805979,10390,57,2003/12/08 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11181,374,GUELPH ST,134942,,,150,2018,PVC,N,0133c0f7-39d8-4b3e-a83f-126b69e4a0db
-80.4660097245946,43.4820018006243,10391,1053,2007/01/11 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,168343,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12946,122,SCHWEITZER ST,441,,,,,,N,a3bfc707-0a5b-410f-84c9-9db080ac19c3
-80.4678508688803,43.4813618963168,10392,1935,2014/02/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2014/08/08 00:00:00+00,96463,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12958,99,SCHWEITZER ST,440,,,300,1978,DI,N,cfeaa1b4-668f-410b-9582-6213b28bb123
-80.4678816404926,43.4813509336051,10393,649,1999/12/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12958,99,SCHWEITZER ST,440,,,300,1978,DI,N,e53b2998-fe82-4a6a-af95-33d40e808e77
-80.4678034033898,43.4813788070068,10394,650,2003/01/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12958,99,SCHWEITZER ST,440,,,300,1978,DI,N,f288540a-9d43-435b-abba-b5094aab40ef
-80.4725536148148,43.4798439665181,10395,645,1999/01/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12575,28,SCHWEITZER ST,442,,,,,,N,8d013c13-85f1-4007-b488-8f0307a42185
-80.4727789413836,43.4797734709131,10396,647,1999/01/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12575,26,SCHWEITZER ST,442,,,,,,N,0850c1a5-cfc4-4c31-b18e-52b58f15cd18
-80.4669670817243,43.4816734520204,10397,2100,2015/01/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2015/04/15 00:00:00+00,125309,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12946,111,SCHWEITZER ST,441,,,,,,N,b2cbf410-a32e-4799-be40-bac0a43a1e2c
-80.4724713743211,43.4798696951366,10398,646,1999/01/20 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12575,28,SCHWEITZER ST,442,,,,,,N,f90f2901-9e70-4cf0-b438-d0f476c51932
-80.4690712329311,43.4809335092858,10399,1560,2010/12/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,38705,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12954,54,STANLEY AVE,440,,,300,1978,DI,N,aaa7827d-431d-4087-82dc-c6d5ff749568
-80.4972654985807,43.4619699805889,10400,1587,2011/01/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,39783,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11181,368,GUELPH ST,134942,,,150,2018,PVC,N,ac0307db-0f86-4e6c-b7a1-c1fbb0410962
-80.4662764232286,43.481910604865,10401,653,2003/02/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12946,120,SCHWEITZER ST,441,,,,,,N,91861374-1fe7-4e16-b696-48b868c9b93d
-80.4660583149876,43.481985185873,10402,652,2003/02/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12946,122,SCHWEITZER ST,441,,,,,,N,e3425ebf-06c4-4018-8953-ae58c6ff04c7
-80.4728836821203,43.4797407017767,10403,1649,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12575,22,SCHWEITZER ST,442,,,,,,N,2856d12e-af01-4b4b-af30-4b6a27c1a8c0
-80.4726406276351,43.4798167444246,10404,1650,2011/12/15 15:38:26+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:26+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12575,28,SCHWEITZER ST,442,,,,,,N,28127933-1e75-4f29-b86a-7d93a4ec62b3
-80.4643453146147,43.4825799314202,10405,654,2003/03/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12947,142,SCHWEITZER ST,432,,,,,,N,3c32c5b8-46ad-4b82-bbd6-1a85474e56c3
-80.4718533929454,43.4800630283752,10406,648,2000/11/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12575,40,SCHWEITZER ST,442,,,,,,N,5ee5194e-4da6-4f19-b854-98fff4216995
-80.4687822537864,43.4810300808964,10407,651,2005/01/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12958,82,SCHWEITZER ST,440,,,300,1978,DI,N,f284d412-2b59-4f72-9a7b-2b7eadbe16d6
-80.4665445621637,43.4818187903021,10408,1229,2008/09/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2011/12/15 15:38:27+00,200488,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12946,112,SCHWEITZER ST,441,,,,,,N,d5d58015-97c0-4b2e-a7b5-eeda58965512
-80.4540913408772,43.4343940647774,10409,2423,2019/01/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,236987,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13297,30,THIRD AVE,37770,,,150,1953,CI,N,704a8def-ca20-4deb-a34c-bfbf6865cc3d
-80.4693647658431,43.4812341859548,10410,2356,2018/01/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2018/11/27 00:00:00+00,200839,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12571,46,STANLEY AVE,35960,,,300,1964,CI,Y,3d8e0941-7e88-4d5f-9600-4c6c6fc63a67
-80.449256073978,43.4459657066898,10411,2424,2019/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,237093,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23156,441,FRANKLIN ST N,15320,,,300,1964,DI,Y,67d3aa47-46b4-4880-aa55-b7245862d2a2
-80.5461714774773,43.4153267171212,10412,2425,2019/02/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,237189,,CIRCUMFERENTIAL,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21103,18,SUGAR MAPLE ST,37020,,,150,1981,DI,Y,0c38ba60-9026-44d2-9a34-663c63cd9991
-80.4875172034965,43.471302324448,10413,2426,2019/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,237227,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10439,1046,UNION ST,38770,,,150,1950,CI,Y,499690a1-b90e-4369-8be5-19bfc057c482
-80.4516213438929,43.4290234479222,10414,2427,2019/02/04 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,237265,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9988,178,FRANKLIN ST S,15450,,,150,1957,CI,Y,0dbf08cc-27f6-468b-9666-aa71a1476f72
-80.4684661152095,43.4446696646491,10415,2428,2019/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,237359,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10185,381,WEBER ST E,40960,,,,,,N,d43ce09f-fca2-4c95-9891-c95c49bec608
-80.5059825661767,43.4276559714754,10416,2429,2019/02/05 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,237384,,CIRCUMFERENTIAL,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6250,185,VILLAGE RD,40160,,,150,1957,CI,Y,aac63777-6be2-4f45-a407-e4f2006b85e6
-80.4797886809499,43.4312624976485,10417,2430,2019/02/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,237412,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11743,436,OTTAWA ST S,95460,,,,,,N,0df53774-c167-4a09-81da-0a5c4e64feca
-80.4584580818762,43.4649271965345,10418,2431,2019/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,237576,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15728,31,AVON RD,15760,,,300,1959,CI,Y,cf41b860-cbfe-4023-8af3-b7c87c2c9ec6
-80.4635426920728,43.4567044542862,10419,2432,2019/02/10 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,237678,,CIRCUMFERENTIAL,SOILS,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9897,115,HEATHER AVE,18350,,,150,1954,CI,Y,faa50de9-20a2-4645-90c5-b0f034a37e1c
-80.4508046489464,43.4551921089424,10420,2433,2019/02/18 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,238144,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23104,53,HALLIWELL DR,17830,,,200,1964,DI,Y,464f385b-2cf3-4683-ac1b-3e5b09fe2e6b
-80.5089186698475,43.4264145940953,10421,2434,2019/02/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,238162,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6499,263,VILLAGE RD,40150,,,150,1962,CI,Y,cd36b927-ecb4-4795-bc45-f44f80ecf156
-80.5276763958784,43.4466268986263,10422,2435,2019/02/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,238757,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8719,37,INWOOD DR,20430,,,150,1966,CI,Y,08f8386f-c5ee-4262-8a53-9fe97f785ee4
-80.4434852016115,43.4616417756908,10423,2436,2019/02/27 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,238847,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15817,104,CONFEDERATION DR,7770,,,150,1966,CI,Y,8594cc08-03db-446e-a024-d8fefb9d422a
-80.4584477518271,43.4648938378737,10424,2437,2019/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,237576,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15728,31,AVON RD,85518,,,200,1961,CI,Y,5b0015fb-c0ba-4ee2-bcf7-ff220a09873a
-80.4584332957833,43.4648878400537,10425,2438,2019/02/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,237576,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15728,31,AVON RD,85518,,,200,1961,CI,Y,d9f46151-2615-4a8a-ba38-e0260365f3eb
-80.4491907647188,43.4458661460212,10426,2439,2019/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,237093,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23157,7,PENROSE AVE,85222,,,300,1963,CI,Y,efce59b1-5d97-4b69-9df1-2f9814310faf
-80.4492511474242,43.445922852803,10427,2440,2019/02/01 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,237093,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23156,437,FRANKLIN ST N,93234,,,150,1966,CI,Y,e4316509-ae51-496a-b182-12de897d4bdb
-80.5284322236668,43.4508425828632,10428,2441,2019/03/02 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,239081,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1283,405,UNION BLVD,38550,,,150,1954,CI,Y,62f943b0-a62f-439a-bb20-70bc68023495
-80.5125651825768,43.4275272948731,10429,2442,2019/03/17 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,240026,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6219,58,CYPRUS DR,8800,,,150,1960,CI,Y,91e32686-34b6-4c66-abf0-bc27fa32023e
-80.4900109392406,43.4160131371228,10430,2443,2019/03/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,240178,,UNKNOWN,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6524,5,ROSENEATH CRES,33470,,,150,1974,DI,Y,d1ae8137-8b63-48c7-9b83-666eddcacc49
-80.4955489879772,43.437395816977,10431,2444,2019/03/21 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,240409,,FITTING/JOINT,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6450,35,ST CLAIR AVE,35730,,,,,,N,f856d530-fcb4-4ed0-bcae-24ec3145cecf
-80.4794011767804,43.4617734488514,10432,2445,2019/03/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,240600,,FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6972,14,JOHNSTON ST,20620,,,150,1951,CI,Y,2c046e07-ca6b-46de-b005-48dd25e70b22
-80.5273296914749,43.4512395146672,10433,2446,2019/03/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,240625,,FITTING/JOINT,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1283,381,UNION BLVD,38550,,,150,1954,CI,Y,5f515b97-d17d-48af-bcff-adc383731da9
-80.4602806962656,43.4603689291992,10434,2447,2019/03/22 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,240501,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,15745,185,RIVER RD E,32730,,,150,1959,CI,Y,71c17e23-c27b-43a6-abf7-6563e4c4f9d7
-80.4716057032319,43.4119412138597,10435,2448,2019/03/23 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,241005,,CIRCUMFERENTIAL,COMBINATION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9331,234,OLD COUNTRY PL,28420,,,150,1987,DI,Y,a23f8242-c649-4c90-b65a-4d4d7e572816
-80.4540898474007,43.4610392576041,10436,2449,2019/03/19 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/04/09 00:00:00+00,240170,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15890,548,MANCHESTER RD,24850,,,200,1958,CI,Y,d99595ee-2f10-41aa-85ca-74ae49374388
-80.4810076696227,43.4427781897925,10437,2414,2019/01/31 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/02/26 00:00:00+00,236989,,UNKNOWN,OTHER,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11371,119,STIRLING AVE S,76747,,,150,1940,CI,Y,bb354603-40f3-4e26-8e4d-fc575f76eea9
-80.4608266171939,43.4293007378162,10561,136193,2019/07/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,251272,,OTHER,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,13313,148,BONIFACE AVE,90214,,,150,1958,CI,Y,8fc8a656-31c0-4774-890b-2ff3aa443c2e
-80.5055375590037,43.4397257629907,10562,136194,2019/07/26 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,251498,,OTHER,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,N,,,,,,,N,,Y,N,1699,4,MARLBOROUGH AVE,25510,1.27,,25,1950,COP,Y,fbaab3fb-8994-4aa6-b141-054b05e344c0
-80.4744019123556,43.4597173831534,10563,136195,2019/07/30 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,251866,,OTHER,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,12694,57,EDNA ST,59990,1.524,,150,1950,CI,Y,d1b36a22-add1-4205-8fa1-69001fba6950
-80.4687931035959,43.4611569740239,10564,136196,2019/08/03 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,252283,,LONGITUDINAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,12675,56,BRUCE ST,4920,1.83,,150,1952,CI,Y,cbd203f2-642b-4fd1-ad1a-2e274b45ad55
-80.4860556370875,43.451334895167,10565,136197,2019/08/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,252920,,OTHER,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6759,19,WEBER ST E,95308,1.83,,,,,N,3f9a68c2-a9d9-4884-84c3-ac09ee036fff
-80.4860616340457,43.4513595472405,10566,136198,2019/08/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,25920,,OTHER,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6759,19,WEBER ST E,90446,1.83,,,,,N,d5af4e35-adfe-401c-a021-f6ccfaf13e9b
-80.486036509648,43.4513564808885,10567,136199,2019/08/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,252920,,OTHER,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6759,19,WEBER ST E,95014,1.83,,,,,N,7d914b04-941a-42f0-bede-1bbceeb516ab
-80.4860140921254,43.4513374898833,10568,136200,2019/08/14 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,252920,,OTHER,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6759,19,WEBER ST E,40790,1.83,,,,,N,c38c55df-f8b3-4fd5-bb94-10b6c4dc46aa
-80.4667713034745,43.4579020018943,10569,136201,2019/08/24 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,253877,,LONGITUDINAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,9872,160,BRUCE ST,4950,1.524,,150,1953,CI,Y,1f629d9c-c169-42cc-a2e9-4e5048aaa4b7
-80.5127169548272,43.4479496933084,10570,136202,2019/08/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,253944,,LONGITUDINAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,8736,131,GAGE AVE,87898,1.83,,150,1965,CI,Y,3fcf5049-29e6-4a97-9bec-e5aa437d2314
-80.514043827781,43.4473972563378,10571,136203,2019/08/25 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,253953,,OTHER,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,1254,482,BELMONT AVE W,87898,2.134,,150,1965,CI,Y,62169389-c0ac-42f1-9932-47341706b2e9
-80.4360328615764,43.4298966053768,10572,136204,2019/08/28 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,254061,,OTHER,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,12115,2880,KING ST E,65390,,,150,2000,PVC,N,4d557ac0-71ff-4d9d-a8c1-4f1550fe1a51
-80.4488277374908,43.4495132441296,10573,136205,2019/09/07 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,255099,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,11512,8,HICKSON DR,18700,2.438,,150,1960,CI,Y,7f0e1629-c5b7-4991-b977-4c6d89d6fe91
-80.5340508658973,43.4229011132792,10574,136206,2019/09/06 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,255097,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,5542,120,AUTUMN HILL CRES,1150,2.134,,150,1973,DI,Y,465615ce-f9d8-4207-b86b-f40d250731f9
-80.4585686086025,43.4381192028944,10575,136207,2019/09/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,255188,,OTHER,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,13287,,MONTGOMERY RD,95448,1.524,,150,1952,CI,Y,635fc5b8-9db2-4beb-9ab4-dd0c6be484a9
-80.4585186409327,43.4378047009155,10576,136208,2019/09/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,255188,,OTHER,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,13287,,MONTGOMERY RD,27130,1.524,,600,1966,CPP,Y,e3dadbde-dd2c-4a97-805d-c30f2492fe87
-80.4583669162445,43.438096573317,10577,136209,2019/09/09 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,255188,,OTHER,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,13287,,MONTGOMERY RD,27140,1.524,,600,1966,CI,Y,faa71580-eefe-4d54-bb0e-93821ea0d818
-80.4464921200294,43.4394538334253,10578,136210,2019/09/12 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,255560,,OTHER,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,N,,,,,,,N,,Y,N,13227,155,TRAFALGAR AVE,38050,,,150,1958,CI,Y,206706b2-b490-4186-b82e-5cb316db5f83
-80.4162908831694,43.4230659081073,10579,136211,2019/09/16 00:00:00+00,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,2019/09/24 00:00:00+00,248606,,LONGITUDINAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,22229,60,STONEGATE DR,36450,1.524,,150,1976,DI,Y,de820b12-97fb-4507-be4f-6a68fc09970c
-80.4543390501735,43.3816670926142,10881,136233,2019/10/01 15:23:00+00,SERVICE,Open,Open,20-24 hours,0,,REPAIR COMPLETED,,,,OTHER,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,40347,482,HEARTHWOOD DR,4115199,,,25,2001,XXX,Y,78cbfc41-7d8f-4ec1-ac9b-c9ce48237bf1
-80.4485583232138,43.4598374294062,11841,184820,2019/11/01 17:11:41+00,MAIN,Closed,Open,20-24 hours,,215370,REPAIR COMPLETED,,259956,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15908,375,CARSON DR,5610,,,200,1966,DI,Y,353d5451-7dbb-4444-880e-c89075154b0f
-80.5208144459493,43.4415192694231,12161,185060,2019/11/06 13:24:53+00,MAIN,Closed,Open,4-8 hours,0-50,5033240,REPAIR COMPLETED,,260276,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,1722,51,BELTON DR,93146,,,150,1962,CI,Y,b8e25e49-88b8-46e3-8922-07447f7982d8
-80.4524717874543,43.4663478519637,12481,185178,2019/11/08 20:47:10+00,MAIN,Closed,Open,8-12 hours,0-50,215895,REPAIR COMPLETED,,260710,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,9964,27,FORFAR AVE,15120,,,150,1977,DI,Y,9fc6c026-dbfe-4322-9cd9-fff2c811a1fb
-80.4345683913005,43.4320852417866,12801,185295,2019/11/15 11:29:46+00,MAIN,Closed,Open,4-8 hours,50-100,-1280222931,REPAIR COMPLETED,,261125,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12094,113,FLORENCE AVE,14700,,0,,,,N,1f521d2e-a390-4cc0-b642-d8b68489292b
-80.4456551418894,43.4514502291511,13121,185336,2019/11/18 10:06:59+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,261219,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,11567,36,SECORD AVE,34220,,,150,1963,CI,Y,76bf2c68-fc1a-412a-b53d-f29eb27b1898
-80.4511579851363,43.4374024312393,13123,185365,2019/11/19 10:53:51+00,MAIN,Closed,Closed,8-12 hours,0-50,,REPAIR COMPLETED,,,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10044,384,PROSPECT AVE,31180,,,150,1954,CI,Y,4e3744ea-a000-4aa4-82cd-5c2c46d6c5e3
-80.451365655696,43.437469086799,13441,185368,2019/11/19 14:20:35+00,MAIN,Partially Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,,261314,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,N,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,10044,374,PROSPECT AVE,31180,,,150,1954,CI,Y,7266268e-69cb-42eb-bc26-614ac4fb3747
-80.4447117515012,43.4359830415463,13442,185376,2019/11/21 13:04:03+00,MAIN,Partially Closed,Open,8-12 hours,0-50,261649,REPAIR COMPLETED,,261649,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10780,116,ARLINGTON BLVD,900,,0,150,1953,CI,Y,b84bb47d-0550-4c69-ab2e-bbaf75671d7e
-80.4952792032984,43.4504651979764,13761,185736,2019/11/30 09:34:32+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,262479,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,8913,25,WATER ST S,40570,,,300,1979,DI,Y,84c27349-3eba-4273-bcee-f2305958ce6c
-80.4637259898315,43.4022253681105,14081,185756,2019/12/01 00:01:41+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,262486,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,9592,300,TRILLIUM DR,38270,,,300,1973,DI,Y,6cbab8cc-2611-45af-8a1d-50c0d19c70ae
-80.5011830549541,43.4287886710851,14401,185804,2019/12/05 17:31:44+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,262981,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6346,128,GREENBROOK DR,17260,,,200,1957,CI,Y,c738286b-b938-4f6a-9d77-894d9c2df1b0
-80.427846838332,43.4317747277972,14721,185836,2019/12/07 14:01:16+00,MAIN,Closed,Open,8-12 hours,50-100,,REPAIR COMPLETED,,263176,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,23041,281,THALER AVE,37620,,,150,1961,CI,Y,57334c32-536f-4e74-a841-ea3a06497783
-80.4950506667257,43.4518732605907,15041,192436,2019/12/10 08:24:52+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,260695,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,8939,319,KING ST W,86784,,,300,1976,DI,Y,37f61acf-de4b-46d9-959a-04cad7f6a493
-80.4345778386459,43.4320797715129,15042,192437,2019/11/10 08:26:10+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,261125,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,12094,113,FLORENCE AVE,14700,,,,,,N,5d617101-4bac-4284-a352-3da78abac2b0
-80.4644319776438,43.4267167095616,15043,192438,2019/12/10 10:55:00+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,2019/12/10 23:07:38+00,,,N,,Y,N,9415,11,HIGHPARK AVE,19310,,,150,1963,CI,Y,5e629126-3226-4a0d-a79c-bfa78f390371
-80.4644010850582,43.4267483972154,15361,192478,2019/12/11 11:45:35+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,263313,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,9415,11,HIGHPARK AVE,19310,,,150,1963,CI,Y,1cd16e4a-9e6b-423d-b9d2-9733cdb4a16a
-80.4857133130451,43.4835082045725,15681,192496,2019/12/12 21:04:15+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,263739,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,12610,54,BRIDGE ST W,4530,,,150,1958,CI,Y,f3fba87b-a486-4c64-8e79-51cf6da43d19
-80.4548560668318,43.4308590370983,16001,192553,2019/12/16 14:38:16+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,264009,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13298,142,FOURTH AVE,15200,,,150,1960,CI,Y,545a63cf-35a1-40d1-bde1-9338589a8e4d
-80.4650958584511,43.4421676473603,16321,192616,2019/12/19 01:25:58+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,,,,,CUTOUT,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10143,622,WEBER ST E,41000,,,150,1948,CI,Y,5ec62892-a109-481d-8d9b-d680bee7ccaa
-80.4492664000154,43.4459817157575,16322,192656,2019/12/21 15:39:23+00,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,,,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23156,441,FRANKLIN ST N,15320,,0.5,300,1964,DI,Y,880a36de-4802-4248-83e9-17db4160200a
-80.4457597783881,43.4510768620062,16323,192657,2019/12/21 15:54:17+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,267535,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11567,36,SECORD AVE,34230,,,150,1963,CI,Y,d5e05803-cf69-47d2-aa7e-61caa1b968d5
-80.4382191076423,43.4566068938903,16641,192676,2019/12/22 08:26:19+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,267538,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,23179,150,INDIAN RD,20260,,,150,1967,CI,Y,a2e0f172-a119-4a11-a876-66690916437e
-80.4539848084676,43.461726296014,16961,192716,2019/12/26 10:40:24+00,MAIN,Closed,Open,8-12 hours,0-50,218924,REPAIR COMPLETED,,267657,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15893,572,MANCHESTER RD,24860,,,200,1961,CI,Y,e58a46f3-d0c7-4fb1-a271-69141cea9829
-80.4596483123061,43.4385060342837,17601,192756,2019/12/30 12:21:43+00,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,,267741,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10015,815,WEBER ST E,41030,,,150,1952,CI,Y,d77dd53b-7898-4b05-b1e8-fc7bd3f8a19e
-80.4421791116753,43.4426709140734,17602,192757,2019/12/30 21:33:06+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,267776,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13197,109,RENNIE DR,32170,,,150,1963,CI,Y,2b502e27-93cd-4307-a7d9-1b1794095975
-80.4326834235099,43.4355806228712,17921,192776,2019/12/31 05:55:11+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,267778,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,23065,101,THALER AVE,85012,,,150,1967,CI,Y,62782c43-a375-4e0d-8063-e5790dbc9ba3
-80.4747800363238,43.4677752652926,18241,192796,2020/01/01 02:15:21+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,267808,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,12658,220,SPRING VALLEY RD,35610,,,150,1924,CI,Y,6a3045f8-a7eb-427e-bec7-d2726968ceef
-80.4384981891016,43.4470988544988,18561,192836,2020/01/04 09:32:25+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,268034,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23216,43,GAY CRES,92202,,,150,1967,CI,Y,df1fd836-d523-46dd-bd87-734a050f3abe
-80.4290128108088,43.4323532723012,18881,192856,2020/01/05 17:01:28+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,268036,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23041,246,THALER AVE,37620,,,150,1961,CI,Y,e4a33543-8fb5-41ed-92f1-cfcb1d84c30a
-80.445700911718,43.4510960638985,19202,192877,2020/01/06 09:05:27+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,268050,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,11567,36,SECORD AVE,34230,,,150,1963,CI,Y,e246f009-524a-439b-88a8-a531dd7df40d
-80.4455245911825,43.4512548238795,19522,192897,2020/01/07 08:02:52+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,N,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,11567,35,SECORD AVE,34230,,,150,1963,CI,Y,56fab2b8-0bc9-45e4-9912-152ef9c49157
-80.5262656739582,43.4516197401074,19526,192999,2020/01/13 13:37:50+00,MAIN,Closed,Closed,8-12 hours,0-50,,REPAIR COMPLETED,,269123,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,1286,349,UNION BLVD,38560,,,150,1954,CI,Y,ce15fe14-a972-4db0-95d8-f17122c7be90
-80.4870843530611,43.437031355612,19841,193076,2020/01/17 10:24:37+00,SERVICE,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,,269124,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,11399,239,MILL ST,4101474,,,,,,N,9a713e64-7b60-4fc1-a2a2-be2e0c9a29df
-80.4415453952887,43.4443947370817,19842,193094,2020/01/17 13:28:07+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,269122,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13188,58,VIEWMONT CLOSE,40130,,,150,1967,DI,Y,acf5a2b1-19fb-419e-88c9-13eb26772f75
-80.5117089311888,43.4328562781823,19843,193095,2020/01/17 15:16:29+00,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,,269289,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,21006,1269,QUEENS BLVD,31730,,0.5,200,1966,DI,Y,57a52be6-4c63-4eb3-a05c-6234ec164dd1
-80.4541198353007,43.4621092424444,20162,193136,2020/01/21 07:58:25+00,MAIN,Closed,Open,4-8 hours,0-50,220442,REPAIR COMPLETED,,269288,2020/01/21 22:51:18+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15775,140,AVON RD,1360,,0.5,200,1961,CI,Y,2e958275-caa5-445c-a344-c29f56d3b869
-80.5075691142987,43.4178250179768,20164,193176,2020/01/23 05:20:15+00,MAIN,Closed,Closed,8-12 hours,0-50,,REPAIR COMPLETED,,269498,,,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6412,21,NINE PINES RD,27810,,,150,1960,CI,Y,a8b0dbef-b5dd-42a0-b461-60e32f8a1dbe
-80.4386274210827,43.4348910267564,20166,193236,2020/01/24 10:23:19+00,MAIN,Closed,Partially Closed,4-8 hours,0-50,,REPAIR COMPLETED,,269588,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11027,14,HAROLD AVE,18110,,,150,1961,CI,Y,deedd055-aab2-4cea-8cc0-c110e5e0f22d
-80.5091586891056,43.4167734990293,20167,193256,2020/01/31 16:34:43+00,MAIN,Closed,Open,4-8 hours,0-50,221210,REPAIR COMPLETED,,270147,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6412,75,NINE PINES RD,27810,,,150,1960,CI,Y,cd300a06-eede-42e0-949c-ad5f3121fa55
-80.4551745639477,43.4303002244675,20481,193276,2020/02/04 13:59:05+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,270382,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13298,169,FOURTH AVE,15200,,,150,1960,CI,Y,d2e16248-3549-480a-9094-8387617085f4
-80.4625631123017,43.425670542484,21441,193316,2020/02/06 16:24:47+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,270597,2020/02/07 19:13:28+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10060,215,KIPLING AVE,22600,,,150,1959,CI,Y,b4764793-abd8-420d-b54b-7377db2fa3cb
-80.4728796605949,43.4502386593684,21762,193356,2020/02/10 22:33:28+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,270771,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,CUTOUT,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11491,235,CAMERON ST N,5360,,0.75,150,1982,DI,Y,b0cac43b-88f7-4162-a581-d8649442f499
-80.5262495103316,43.450611232296,22082,193397,2020/02/11 20:31:31+00,MAIN,Partially Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,,270983,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8612,254,CLAREMONT AVE,7290,,,100,1956,CI,Y,27da2112-1113-4905-82f3-2d9dda8360fa
-80.4640176976984,43.4645223916355,22401,193496,2020/02/21 09:06:45+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,271489,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15732,932,VICTORIA ST N,88300,,0.5,600,1978,DI,Y,9703e06e-050b-49f2-8a26-ea7e44eb765d
-80.5086825646119,43.4275328240099,22402,193497,2020/02/21 11:07:13+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,271520,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6496,318,GREENBROOK DR,17200,,,200,1959,CI,Y,c0a1e72a-424f-4583-a6d0-1509da9ef910
-80.5063199079785,43.4309890220169,22403,193498,2020/02/21 11:44:50+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,271524,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,20667,148,FOREST HILL DR,14940,,,150,1958,CI,Y,a9884a0e-0231-42bc-9692-f757ef93eef8
-80.4644900299797,43.4283398452355,22404,193537,2020/02/26 05:38:22+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,272102,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10057,6,WALTON AVE,40400,,,200,1953,CI,Y,8d3291c6-b783-48c2-9b0d-604e7d5e42d1
-80.5286808384041,43.4463169651885,22721,193557,2020/02/27 07:42:39+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,272103,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8732,30,WESTWOOD CRES,42890,,,150,1966,CI,Y,f8306243-8bcf-47f0-b5a6-431031431e23
-80.4861615448514,43.4583941898354,23041,193577,2020/02/29 04:30:00+00,MAIN,Closed,Open,16-20 hours,0-50,,REPAIR COMPLETED,,272424,2020/02/29 20:15:21+00,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6955,52,ST LEGER ST,81024,,0.5,300,1966,CI,Y,fc3a6b38-c4bc-4521-8f85-8df6731a2f74
-80.5100645988669,43.4354178844515,23361,193697,2020/03/05 10:55:10+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,272985,,CIRCUMFERENTIAL,,,,,,,,,N,N,Y,Y,Y,Y,Y,CATEGORY 2,,,,,,N,,Y,N,21015,109,HEARTH CRES,86582,,,150,1958,CI,Y,4f0ed09a-0a47-447e-9454-ba5c9ced1a95
-80.4385960155825,43.4155639796677,23362,193717,2020/03/05 14:55:20+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,273026,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10697,45,GOODRICH DR,58170,,,1200,1989,CPP,Y,0513769b-5d9e-42e2-aefe-37e251c8f619
-80.4675479669321,43.4821900901985,23681,193737,2020/03/06 09:51:26+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,273078,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,13034,44,NELSON AVE,27660,,,150,1964,CI,Y,23810844-d672-42e2-82c4-383a88ffcc30
-80.5105775051522,43.4341813563143,23682,193757,2020/03/09 09:53:30+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,273185,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6277,20,WESTMOUNT RD W,42460,,,450,1964,CI,Y,95cb5811-5f18-4a0b-9c3d-e2ba2570e9a9
-80.4861524034706,43.4583783344213,23683,193777,2020/03/10 04:45:38+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,273258,,,,,2,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 2,,,,,,N,,Y,N,6955,52,ST LEGER ST,81024,,,300,1966,CI,Y,b6e75d83-fb13-413b-94d9-383f186ceddb
-80.5482979910791,43.4182266899122,24001,195344,2020/05/15 22:33:19+00,MAIN,Closed,Partially Closed,4-8 hours,0-50,,REPAIR COMPLETED,,276789,,FITTING/JOINT,,OTHER,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70647,95,TRAILWOOD CRES,38090,,,150,1978,DI,Y,debb5e28-3cc9-48bb-bef8-58aa114c93ef
-80.5424272238907,43.4140271586721,24321,195537,2020/05/31 18:18:34+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,277543,,CORROSION,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21189,81,CEDAR CREST ST,5840,,,150,1981,DI,Y,a982ffd1-8ebb-4e47-ad94-25134f5fb867
-80.5077095225934,43.440737537307,24643,197291,2020/06/03 14:17:15+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,277859,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,70030,30,BURN PL,5110,,,100,1955,CI,Y,19fbf297-ba81-4f02-a0bf-9f6534ce696d
-80.5341381027114,43.4413493522529,24669,138494,2020/06/17 08:01:33+00,SERVICE,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,278848,2020/06/18 20:00:34+00,OTHER: WATER SERVICE,AGE,OTHER,,,,,,,Y,Y,Y,N,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8668,39,SHADELAND CRES,4111747,,,13,1972,XXX,Y,fb116480-aa03-4e4f-bd19-c65775690a74
-80.499089237858,43.4364171452082,24671,138534,2020/06/22 08:01:32+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,279155,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6331,178,GLEN RD,16590,,,150,1988,DI,Y,775f2f6e-6621-44df-862c-cf10dd5a3bb1
-80.4772077995554,43.4441809249089,24672,138594,2020/06/25 11:28:04+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,279543,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6911,5,STIRLING AVE S,137254,,,150,1940,CI,Y,270277e6-79d2-436c-b5e6-b91de22c9c4f
-80.4772440859537,43.4441334828951,24961,138596,2020/06/25 19:54:53+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,279578,2020/06/25 23:50:59+00,CORROSION,AGE,CUTOUT,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6911,5,STIRLING AVE S,137254,,0,150,1940,CI,Y,cebfd73b-c97c-4cec-9ae2-8b4c39b30755
-80.4849877875438,43.4569003122597,25281,138674,2020/07/03 18:10:50+00,MAIN,Open,Closed,16-20 hours,0-50,,REPAIR COMPLETED,,280097,,CORROSION,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6957,26,ST LEGER ST,35920,,,300,1981,DI,Y,98e24684-c65d-4f0c-9ea6-5b1911802661
-80.4850346507831,43.4576484840099,25601,138814,2020/07/13 16:58:47+00,MAIN,Partially Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,280821,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6958,289,VICTORIA ST N,39380,,,200,1976,DI,Y,4a57958e-4514-4537-9796-a30328c26670
-80.485106525531,43.4576245391505,25921,138834,2020/07/14 00:29:35+00,MAIN,Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,,280823,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6958,281,VICTORIA ST N,39380,,,200,1976,DI,Y,909e1d8d-9aa7-4e5e-8e92-45c27e6c72fc
-80.4850126556157,43.4576558108401,25922,138854,2020/07/14 06:56:33+00,MAIN,Partially Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,280826,,CORROSION AND FITTING/JOINT,,,0.7,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 2,,,,,,N,,Y,N,6958,289,VICTORIA ST N,39380,,,200,1976,DI,Y,fa30e9ba-e09e-4ec7-8306-a93977df1757
-80.4598713710264,43.4600026708493,25923,138874,2020/07/14 16:30:28+00,MAIN,Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,,280979,,CORROSION,,CUTOUT,,,,,,,N,N,Y,Y,N,Y,Y,CATEGORY 2,,,,,,N,,Y,N,15745,199,RIVER RD E,32730,,,150,1959,CI,Y,b8090e93-2ea6-4482-b0f9-d7e28d140d17
-80.4596368106821,43.4601577501866,26241,138894,2020/07/15 15:13:00+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,281087,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15745,198,RIVER RD E,32740,,,300,1958,CI,Y,51a44054-c656-469d-8d5d-3f021f0cd567
-80.4960538928882,43.4283892892829,26561,138934,2020/07/25 11:43:52+00,MAIN,Partially Closed,Open,4-8 hours,0-50,230913,REPAIR COMPLETED,,281973,,CORROSION AND LONGITUDINAL,CORROSION,CUTOUT,,,,,,,Y,Y,Y,Y,N,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6453,773,STIRLING AVE S,36210,,,150,1948,CI,Y,06d7d8de-c5c6-4a6a-84d5-d78b25799979
-80.430880596426,43.4368593528197,26881,138954,2020/07/30 13:14:51+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,,282394,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,12128,305,KINZIE AVE,88762,,,150,1970,DI,Y,b808ec48-574f-40c1-be28-b550c422cdcb
-80.4633641433309,43.4561789060719,26882,138956,2020/07/30 16:24:35+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,,282415,,LONGITUDINAL,,CUTOUT,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9896,94,CAMBRIDGE AVE,57690,,,150,1954,CI,Y,b5ab1c28-acdb-41b9-bb0d-4c93d4fd548b
-80.4841320241542,43.4560919683224,27201,138974,2020/08/03 00:44:49+00,MAIN,Closed,Partially Closed,4-8 hours,0-50,,REPAIR COMPLETED,,282501,2020/08/03 20:50:53+00,CORROSION,CORROSION,CUTOUT,,,,,,,Y,Y,Y,N,Y,Y,Y,CATEGORY 2,2020/08/03 22:10:36+00,,,,,N,,Y,N,11146,144,QUEEN ST N,31440,,,300,1983,DI,Y,48a856a0-3f98-4050-b736-7b695b8a05cc
-80.4657706068897,43.4583368269436,27521,138994,2020/08/12 14:17:58+00,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,,283225,,CORROSION AND LONGITUDINAL,,CUTOUT,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 2,,,,,,N,,Y,N,9884,4,CAMBRIDGE AVE,5250,,,150,1954,CI,Y,652be4f4-8971-42c0-9ee5-076b99428e8f
-80.4840157293088,43.4629759962604,27841,139174,2020/09/14 05:49:20+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,285515,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6961,125,LANCASTER ST W,98096,,,450,2017,PVC,Y,4634c5f4-a1f6-440a-92b4-993b06a91a65
-80.4489594139317,43.46023857947,27842,139194,2020/09/14 23:44:09+00,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,,285617,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15908,364,CARSON DR,5610,,,200,1966,DI,Y,1f3f916e-c4b9-48a4-bccb-95ec84279cda
-80.532119879883,43.4447672637191,28161,139234,2020/10/06 19:24:44+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,287501,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,20513,166,WESTWOOD DR,42950,,,300,1969,DI,Y,4c04df89-aab9-463e-8bc0-e920861ee087
-80.5383516649865,43.4415259644932,28481,139254,2020/10/07 14:29:22+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,287625,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,21148,366,WESTWOOD DR,42900,,,300,1969,DI,Y,89dcf4d9-78ed-4a14-b931-390a09a50219
-80.472865018694,43.4502437666782,28801,139274,2020/10/16 09:12:34+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,288183,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,11491,235,CAMERON ST N,5360,,,150,1982,DI,Y,a28704ba-a3b0-4ea8-bc94-9dfb83e40a83
-80.4946163579752,43.4279446094545,29121,139294,2020/10/20 10:29:25+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,288412,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6578,14,YAGER AVE,44190,,,150,1959,CI,Y,27f808d9-3d17-4878-ad6d-5d4c89865765
-80.4483242880609,43.4451696729758,29441,139314,2020/10/21 18:06:22+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,288655,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23153,6,BRADLEY DR,3960,,,150,1965,CI,Y,fe0d877f-0279-4eb8-8582-f23a414bd5e0
-80.4998311988926,43.4629075005568,29761,139474,2020/10/31 10:58:26+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,289396,2020/11/01 00:00:04+00,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1570,34,RAITAR AVE,77188,,,200,1959,DI,Y,2240b211-8cfa-431c-999b-4768e3ad845e
-80.4926058214051,43.4277062932709,30401,139514,2020/11/04 23:02:48+00,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,,289723,,LONGITUDINAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6585,92,SOUTHMOOR DR,35280,,,150,1958,CI,Y,b8048ec7-f5dc-4463-ae20-1ff61136ccac
-80.4990873787347,43.4152738067274,30721,139574,2020/11/10 10:08:55+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,290055,,OTHER: WATER SERVICE,,OTHER,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9554,41,DUNSMERE CRT,10790,,,150,1974,DI,Y,050a6a4a-1a07-4598-9508-6f2b3209e991
-80.4990346306493,43.4152866185643,31041,139594,2020/11/11 11:13:46+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,290112,,FITTING/JOINT,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9554,37,DUNSMERE CRT,10790,,,150,1974,DI,Y,f451c9be-2563-4342-8867-d4b6a64e1fc3
-80.4364435658902,43.4330549582155,31361,139654,2020/11/20 13:40:04+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,291039,2020/11/20 21:20:43+00,CORROSION,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,2020/11/20 22:44:00+00,,,,,N,,Y,N,10771,94,KINZIE AVE,22490,,,150,1960,CI,Y,0a7acfa7-e732-444a-b8f3-f4eb016d2ed9
-80.4718816345839,43.4261976013524,31362,139656,2020/11/20 14:19:47+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,291044,,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10756,100,HANSON AVE,18020,,,150,1965,DI,Y,97d48f03-2a6e-4dd3-b9fe-0a277a5bcced
-80.4393941290945,43.456862361023,31681,139674,2020/11/21 11:53:08+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,291062,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,23174,93,KINGSTON CRES,22200,,,150,1966,CI,Y,0e097f31-106b-4fb3-9cb7-4745c998890a
-80.4632017653069,43.4336367437326,31683,139678,2020/11/21 17:47:51+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,291064,,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10083,159,DOON RD,9590,,,150,1958,CI,Y,a754673d-cb2a-49d0-be15-5c0dad61354e
-80.4484465724758,43.4597347910962,32001,139914,2020/12/18 10:11:53+00,MAIN,Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,,296456,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15908,375,CARSON DR,5610,,,200,1966,DI,Y,654fa275-ae4c-4cd5-9227-9a6f16f785ef
-80.4310321511073,43.4314337625362,32002,139934,2020/12/19 06:41:13+00,MAIN,Closed,Open,16-20 hours,0-50,,REPAIR COMPLETED,,296518,2020/12/19 20:10:37+00,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23060,199,JANSEN AVE,20580,,0.5,150,1970,CI,Y,f624578d-d796-4ff7-b50f-c400dbd2d8f2
-80.5102489245971,43.4234478458154,32321,139954,2020/12/21 14:52:11+00,MAIN,Closed,Open,4-8 hours,0-50,239375,REPAIR COMPLETED,,296605,2020/12/22 10:00:00+00,CIRCUMFERENTIAL,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6518,385,VILLAGE CRES,40140,,,150,1962,CI,Y,14ca9384-b978-4d83-a33e-6c9dc5019a46
-80.4507301511506,43.4554156442772,32641,139974,2020/12/23 08:32:32+00,MAIN,Closed,Open,4-8 hours,0-50,239450,REPAIR COMPLETED,,296761,2020/12/23 20:30:59+00,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23104,45,HALLIWELL DR,17830,,,200,1964,DI,Y,b4fbcbca-69b8-42d8-b55e-68687b5ea634
-80.4524459542127,43.4502770034842,32642,139976,2020/12/23 16:31:04+00,MAIN,Open,Open,4-8 hours,0-50,239481,REPAIR COMPLETED,,296810,,,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,22885,121,CRAIG DR,8560,,,200,1960,CI,Y,b1b28429-1a2c-49fb-b334-1af636adee74
-80.4960877764655,43.4287113637411,32643,139978,2020/12/23 20:53:29+00,MAIN,Partially Closed,Open,4-8 hours,0-50,239484,REPAIR COMPLETED,,296812,,CORROSION,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6453,769,STIRLING AVE S,36240,,,300,1957,CI,Y,90d3cca8-d908-4ae9-9a19-20446fb30435
-80.4489227117135,43.4432610853129,32961,139994,2020/12/24 10:06:01+00,MAIN,Closed,Open,4-8 hours,0-50,239495,REPAIR COMPLETED,,296849,2020/12/24 21:00:09+00,CIRCUMFERENTIAL,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10193,10,EASTWOOD DR,11170,,,150,1967,DI,Y,8f548eb5-57ab-45a2-8e42-0a7e00bfdb34
-80.4405248970432,43.4436001792452,32977,139998,2020/12/24 23:02:50+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,296867,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70429,39,ANTHONY PL,670,,,150,1963,CI,Y,b4d79367-07c5-40f7-bf19-7c5c422a3f61
-80.5331043933574,43.443210868404,33281,140014,2020/12/28 09:09:24+00,MAIN,Closed,Open,4-8 hours,0-50,239578,REPAIR COMPLETED,,296891,,CORROSION,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20506,239,WESTWOOD DR,42930,,,300,1971,DI,Y,0b403136-ad21-404c-a97b-03484aa3dba0
