X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.474601827832,43.4598985247403,33282,140034,2020/12/31 03:31:05+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297080,2020/12/31 23:45:45+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,2021/01/01 02:34:55+00,Y,N,12691,49,EDNA ST,59990,,0,150,1950,CI,Y,af8b235b-b11b-4a17-9f1c-72ab9b2910f5
-80.5261260991631,43.4457054408168,33283,140036,2020/12/31 09:57:42+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297095,2021/01/02 01:45:20+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1314,72,WESTWOOD DR,43030,,0,300,1971,CI,Y,9b3163f2-3e29-4603-8d05-4f52694876ac
-80.4578479655596,43.4606850646206,33284,140054,2021/01/03 09:09:31+00,MAIN,Closed,Open,4-8 hours,0-50,239858,REPAIR COMPLETED,,297116,2021/01/03 22:30:02+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,2021/01/03 22:30:09+00,,,N,,Y,N,15729,318,ROSEMOUNT DR,33460,,0.2,150,1961,CI,Y,e7f71cf9-fc24-4c3f-a84b-9ff6e4aa9263
-80.4489330362961,43.4547005660297,33601,140094,2021/01/05 09:09:48+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297345,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11564,38,OWEN AVE,89012,,,150,1964,CI,Y,798920e9-f233-417a-8d2d-c70d68022a3c
-80.4745923690621,43.4598899532649,33921,140184,2021/01/06 11:48:17+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297444,2020/12/31 23:45:45+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,2021/01/01 02:34:55+00,Y,N,12691,49,EDNA ST,59990,,0,150,1950,CI,Y,53131b4d-60b9-4e32-8af3-736ce7370601
-80.4943037716937,43.4222486285004,33922,140186,2021/01/06 19:53:46+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297485,,CORROSION,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,605949,83,ELMSDALE DR,11910,,,200,1969,CI,Y,de0d0e1d-5e60-4ac5-a1db-80a57ad3d7e7
-80.507773550391,43.4407345587477,33923,140234,2021/01/09 09:39:53+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297639,,CORROSION,,CUTOUT,36,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70030,30,BURN PL,5110,,,100,1955,CI,Y,eb12068f-48d1-4f7a-a067-883d6575a578
-80.4714808715674,43.4831593976357,33924,140236,2021/01/09 10:34:33+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297640,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12573,110,BLOOMINGDALE RD,62550,,,300,1964,CI,Y,5ba953ab-b620-4b8c-a07d-45db11ba9e0b
-80.4895967739604,43.4679572156242,33925,140294,2021/01/16 08:30:32+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,,298135,,,,,,,,,659,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10427,64,BOEHMER ST,3680,,,,,,Y,4ab4f0f3-960e-4a8d-882e-57dbec087fbe
-80.489597448906,43.4678846428116,33926,140296,2021/01/16 08:31:03+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298134,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10430,58,BOEHMER ST,3680,,0,,,,N,72a3e429-c580-4d7b-a8a5-ef6e81f20639
-80.489653790531,43.4678696202352,33927,140298,2021/01/16 14:36:54+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,,298138,2021/01/16 18:30:05+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,N,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10430,58,BOEHMER ST,80206,,0,150,1952,CI,Y,d897adcd-39a7-413d-915e-df22ee3d77bc
-80.452659858915,43.429538375291,34241,140314,2021/01/17 18:32:41+00,MAIN,Closed,Open,4-8 hours,50-100,,REPAIR COMPLETED,,298146,2021/01/18 08:15:37+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9987,180,SIXTH AVE,35140,,0.2,150,1953,CI,Y,f7abb0bf-a5b8-4622-a72b-8c5501784a9a
-80.4264335208992,43.4351926948538,34242,140354,2021/01/20 07:18:21+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298326,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,23038,111,SCENIC DR,33980,,,150,1963,CI,Y,66a996e0-7579-4961-a83a-7894ec8fff2d
-80.4923177507851,43.4684968349219,34561,140422,2021/01/28 13:11:27+00,MAIN,Local Access Only,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298824,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10592,442,ST LEGER ST,23750,,,150,1952,CI,Y,6acb00d7-e5b1-496f-a0a2-6a4d137f57b3
-80.4505766274396,43.4065753620276,34881,140434,2021/01/29 09:25:02+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298849,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21850,160,OTONABEE DR,33970,,,300,1965,CI,Y,bc577cce-f41c-49d9-9137-b5a427f64622
-80.5190194853589,43.4278410258652,34882,140454,2021/01/30 08:11:15+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298897,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6192,34,THORNRIDGE CRES,37810,,0.75,150,1964,CI,Y,72623cff-061a-4619-bfa0-fb99bcad1580
-80.510432731596,43.4313606490478,34883,140474,2021/02/03 14:01:57+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299100,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,20916,22,SPRINGBANK CRES,35630,,,150,1960,CI,Y,8cbc30f1-1b3c-44ca-aac0-0980e1e9c54e
-80.5465393379028,43.4188594971657,34884,140476,2021/02/03 14:03:08+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299101,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5492,136,ROLLING MEADOWS DR,33200,,,150,1978,DI,Y,73d3dc13-1879-4523-b2c5-1484fd61c4ce
-80.4637071441835,43.4375735039086,35201,140494,2021/02/10 03:38:18+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299398,2021/02/11 00:04:06+00,CIRCUMFERENTIAL AND FITTING/JOINT,,CUTOUT,1.25,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10067,700,ROCKWAY DR,33050,,0.75,300,1935,CI,Y,397c6e61-8e54-4d39-b0f6-17032f983ac2
-80.4615648031184,43.4581594360613,35202,140514,2021/02/10 08:36:43+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299413,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15837,120,ISLINGTON AVE,20470,,2,150,1955,CI,Y,654ecd79-5c40-4d1d-adcd-3afbdb4cd3c1
-80.4647810014592,43.4841485778472,35203,140614,2021/02/10 16:41:39+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299475,2021/02/11 20:28:00+00,CIRCUMFERENTIAL,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13039,22,DANIEL AVE,8940,,1,150,1964,CI,Y,f4f68487-d743-453f-8197-022d5f45e88e
-80.4636983606376,43.4375718707409,35521,140634,2021/02/12 14:04:17+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299633,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10067,700,ROCKWAY DR,33050,,,300,1935,CI,Y,a88ce033-b8e1-4784-817c-2b7d1dd880b3
-80.5125284229148,43.4325578671624,35841,140654,2021/02/13 08:24:13+00,SERVICE,Closed,Open,4-8 hours,50-100,,REPAIR COMPLETED,,299638,2021/02/14 04:20:13+00,OTHER: WATER SERVICE,CORROSION,CUTOUT,1,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21006,1273,QUEENS BLVD,4089933,,1,0,,XXX,Y,6965ff43-7e1b-45f1-b67d-65e609cb5803
-80.4613514410305,43.4391143695815,35842,140656,2021/02/13 08:56:04+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299639,2021/02/13 23:00:18+00,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10015,777,WEBER ST E,41030,,1,150,1952,CI,Y,0c5d0228-adb1-487c-9557-5e7c7d6a7e82
-80.4265225069333,43.4347353611987,36161,140674,2021/02/15 08:29:14+00,MAIN,Closed,Open,4-8 hours,50-100,,REPAIR COMPLETED,,299646,2021/02/15 22:30:26+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23038,95,SCENIC DR,33980,,1,150,1963,CI,Y,779a62c5-d8cf-4d6e-88ad-c248c38b2954
-80.4430363172369,43.4591062682867,36481,140694,2021/02/16 09:16:26+00,MAIN,Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,,299668,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15934,16,MONTCALM DR,27000,,1,200,1965,DI,Y,5f52dbbc-19eb-4b55-b8f1-b1a1dce9ed65
-80.2947119204866,43.5381064201442,36482,140716,2021/02/17 09:53:29+00,MAIN,Closed,Open,20-24 hours,0-50,,CANCELLED,,299742,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,0,NA,NA,0,,,,,,Y,c3e03c5c-1489-4eb2-88e4-645ea92bdf8c
-80.2947119204866,43.5381064201442,36483,140718,2021/02/17 10:03:55+00,MAIN,Closed,Open,20-24 hours,0-50,,CANCELLED,,299744,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,0,NA,NA,0,,,,,,Y,1ceaeaa1-570c-4a84-ab3a-8c0b1568d6af
-80.2947119204866,43.5381064201442,36484,140720,2021/02/17 12:05:32+00,MAIN,Closed,Open,20-24 hours,0-50,,CANCELLED,,299764,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,0,NA,NA,0,,,,,,Y,50bb8e78-1a55-43cb-89ad-08707b9fcde0
-80.4570546451038,43.4611693790732,36485,140722,2021/02/17 12:09:52+00,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,,299766,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,N,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15884,11,TANGLEWOOD AVE,37540,,,150,1958,CI,Y,1d066b4e-9108-410f-b469-15100f114a0f
-80.5019304005715,43.426273829914,36486,140734,2021/02/18 13:27:29+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,,299858,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6564,98,STONYBROOK DR,36530,,,150,1958,CI,N,95a92e45-7b48-4db2-a577-b58103468e38
-80.4917649319712,43.4350260443493,36801,140736,2021/02/18 23:09:50+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299872,2021/02/19 17:30:16+00,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6315,116,MAUSSER AVE,25740,,0.5,150,1951,CI,Y,69a6bb2f-3f5f-4d7f-8fac-28990fc09f90
-80.4919132494644,43.4349801102472,37121,140754,2021/02/19 09:46:28+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,,299898,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6315,120,MAUSSER AVE,25740,,0.5,150,1951,CI,N,8fd6b322-7b10-4582-ba62-8223fce13179
-80.4809548426344,43.4670110578409,37122,140774,2021/02/21 08:08:47+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299939,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10491,15,BIRCH AVE,2840,,,150,1947,CI,Y,89f479e4-e37f-4c7d-a46a-2c4c272045c5
-80.4714603361399,43.4567706738022,37123,140776,2021/02/21 09:54:39+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299941,2021/02/21 20:30:02+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11266,,DUMFRIES AVE,57680,,0.5,150,1955,CI,Y,1fd28951-05f2-4e37-b7de-bd7347a3e730
-80.5227092687775,43.4190800753616,37124,140778,2021/02/21 13:59:52+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299943,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5640,4,MEADOWLANE DR,92144,,,150,1969,DI,Y,f781779b-0a0b-47d8-ab3b-d019fe16cc3c
-80.4381932009593,43.4348572646069,37125,140780,2021/02/21 16:58:42+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299945,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10778,8,JEAN AVE,20610,,,150,1962,CI,Y,6c708415-0088-43bb-8750-a02214f5c615
-80.5111600637534,43.4426143097528,37441,140794,2021/02/22 08:54:10+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299980,,CORROSION AND FITTING/JOINT,AGE,CUTOUT,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1696,290,BELMONT AVE W,135862,,,200,2017,PVCO,N,53db5ed8-2c9a-4199-9ba8-1a29dc104c31
-80.4579403406208,43.4524492980298,37442,140796,2021/02/22 08:59:02+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299982,2021/02/22 21:00:48+00,CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9931,177,LYNDHURST DR,24640,,1,150,1958,CI,Y,66c4a370-404a-40f9-bb0f-949ad314c7bd
-80.4392669834009,43.4530104243124,37761,140834,2021/02/24 05:53:54+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300106,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23218,188,MONTCALM DR,85558,,,200,1966,DI,Y,c45f01e5-0297-4ad6-966f-ee585a149d6c
-80.4452459829183,43.4615538834354,37762,141054,2021/02/27 09:16:48+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,,300350,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15816,73,CONFEDERATION DR,7760,,,150,1966,CI,N,e18836c8-1421-47cc-a2b0-a6727da1b79e
-80.4716207323866,43.4557001738483,38081,141074,2021/03/01 11:37:10+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300439,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,11278,240,CHAPEL ST,6500,,,150,1953,CI,Y,d57b71f1-e270-4454-85cf-41d53bd945ac
-80.481162496429,43.468961132043,38082,141134,2021/03/02 11:47:27+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300534,,OTHER: WATER SERVICE,CORROSION,OTHER,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10392,207,ARNOLD ST,980,,,300,1979,DI,Y,c8597bb0-0fc7-49e0-9c9d-674e0debf9b8
-80.4520830378544,43.4512888450626,38083,141156,2021/03/03 08:30:39+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300594,2021/03/03 21:19:23+00,CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,2021/03/03 21:19:33+00,,,N,,Y,N,10214,91,HICKSON DR,18650,,0.5,200,1960,CI,Y,f5b08e28-903b-4d37-926f-e9e932bd953b
-80.4721934937054,43.4539850713281,38402,141274,2021/03/06 09:43:29+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300814,2021/03/07 20:50:25+00,FITTING/JOINT,UNKNOWN,,0.5,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70042,20,SHERIDAN CRT,34800,,,150,1953,CI,Y,a1ff0a09-231a-47ac-a9d1-77253bc7f66f
-80.4219047507716,43.4272332809477,38721,141294,2021/03/07 12:13:32+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300819,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22309,330,MORGAN AVE,27380,,,200,1971,DI,Y,6ff8117e-a31f-4506-8d3f-46332221150e
-80.4731975794538,43.4585997486419,39041,141334,2021/03/10 13:59:11+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,301063,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15832,96,EDNA ST,11530,,,150,1950,CI,Y,a30f677c-98dc-49a6-be5d-7ac0e04c6dfa
-80.515381414792,43.4332650277906,39042,141414,2021/03/13 04:14:39+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,301307,2021/03/13 07:00:37+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20727,54,CECILE DR,5830,,0.2,150,1966,DI,Y,c74a4295-e71f-40fe-9b62-cfe677080c00
-80.4393479971877,43.3989313462247,39361,141454,2021/03/16 01:25:48+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,301408,,CORROSION,AGE,CLAMP,,,,,,,Y,Y,Y,N,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,21871,184,FARRIER DR,14090,,,200,1974,DI,Y,2ced40e3-0407-4845-8ece-fb13c55de75b
-80.4621935105695,43.4514279177863,39362,141534,2021/03/19 13:41:44+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,301857,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,22900,34,ADA ST,41460,,,150,1958,CI,Y,810486f2-1dbb-4dc5-848c-1d6f63efa403
-80.4528850912425,43.4279674745413,39363,141594,2021/03/28 10:56:39+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,302568,2021/03/30 16:15:31+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,9995,305,GREENFIELD AVE,17340,,0,150,1956,CI,Y,eb41893f-7483-407c-b020-d85b366ff772
-80.5165051060978,43.4509369645699,39681,142154,2021/05/28 03:20:10+00,MAIN,Open,Closed,4-8 hours,0-50,,REPAIR COMPLETED,,307171,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,1260,605,BELMONT AVE W,88872,,,300,1974,DI,Y,2c02a994-d672-4506-891b-fef53cc4e386
-80.4411372027182,43.4662866064902,40001,142194,2021/05/31 13:43:41+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,307330,2021/06/01 01:50:16+00,CORROSION,CORROSION,CLAMP,,,,,,,N,N,Y,Y,Y,Y,Y,CATEGORY 2,2021/06/01 12:00:43+00,,,,,N,,Y,N,10339,31,GEORGIAN CRES,16080,,,150,1976,DI,Y,bccebc70-4394-40aa-95a7-95dbb53b0f5b
-80.473100951234,43.4585883550519,40323,142258,2021/06/15 09:26:00+00,MAIN,Open,Open,8-12 hours,0-50,248708,CANCELLED,,308637,2021/06/15 17:45:53+00,LONGITUDINAL,AGE,CLAMP,,,,,,,Y,Y,Y,N,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,15832,96,EDNA ST,11530,,,150,1950,CI,Y,43709a8e-d2ca-40b3-a257-a591f886d5c9
-80.4284735754144,43.4284084003362,40642,142413,2021/06/24 18:44:09+00,MAIN,Closed,Open,4-8 hours,100-150,,REPAIR COMPLETED,,309332,2021/06/24 23:18:18+00,FITTING/JOINT,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22200,185,MORGAN AVE,96118,,,150,1961,CI,Y,873dc37b-4169-4a50-9cf1-9167c953482c
-80.4369438744806,43.4155716642521,40961,142433,2021/06/25 11:20:25+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,,309371,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,22098,131,GOODRICH DR,58170,,,1200,1989,CPP,Y,c22e9551-5c64-4f60-9a7a-e32c797dba68
-80.5434036252834,43.4144111118022,40962,142453,2021/07/08 03:01:48+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,310341,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,21189,35,CEDAR CREST ST,5840,,,150,1981,DI,Y,4a6395fc-34c5-401c-9929-0c52023da578
-80.4527396783659,43.4294029422859,41281,142474,2021/07/12 14:06:25+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,310675,,CIRCUMFERENTIAL,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9987,186,SIXTH AVE,35140,,,150,1953,CI,Y,ff1f9838-bad4-4261-bf98-505a1f31522b
-80.5203766465575,43.4198337198759,41282,142671,2021/07/28 13:46:54+00,MAIN,Closed,Open,4-8 hours,0-50,252014,REPAIR COMPLETED,,312041,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6202,62,PINEHURST CRES,30750,,,150,1968,DI,Y,5d926c83-82db-498d-9ae5-48935dd177ac
-80.4844742317272,43.475980111005,41921,142693,2021/08/03 07:37:58+00,MAIN,Open,Open,8-12 hours,0-50,,CANCELLED,,312238,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,12415,495,LANCASTER ST W,23260,,,450,1968,DI,Y,3530cb9c-71eb-41e5-8f77-7c72ac73e54e
-80.4612696645857,43.4620904235673,41922,142694,2021/08/03 07:40:29+00,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,,312239,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15743,761,FREDERICK ST,15730,,,200,1962,CI,Y,203d8c74-da45-47f0-aca6-da27102a2f81
-80.4419540464831,43.4087366106576,41923,142695,2021/08/03 07:42:13+00,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,,312240,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,21893,22,KEVCO PL,58190,,,150,1971,DI,Y,6963a905-1516-4ee4-a557-34cf444e68f0
-80.4612681337112,43.4620908971866,41924,142713,2021/08/03 15:06:11+00,MAIN,Partially Closed,Open,20-24 hours,0-50,,CANCELLED,,312350,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15743,761,FREDERICK ST,15730,,,200,1962,CI,Y,1ee71f89-720f-4a31-a33e-6b0a0ac6beac
-80.4723400690425,43.4578882468171,42241,142733,2021/08/09 15:18:35+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,312727,,LONGITUDINAL,AGE,CUTOUT,,,,,,,Y,Y,Y,N,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40029,150,EDNA ST,57680,,,150,1955,CI,Y,c95b34f5-499e-40e0-93e3-f4f327e214f3
-80.5045833963628,43.429187483968,42561,142753,2021/08/12 07:39:45+00,MAIN,Local Access Only,Open,4-8 hours,0-50,,REPAIR COMPLETED,,313009,2021/08/12 22:00:23+00,CORROSION AND LONGITUDINAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,N,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6599,68,SHADYWOOD CRES,34430,,,150,1958,CI,Y,391deaef-2bb2-49eb-83cd-6b6ca6f331a6
-80.4565642030857,43.4664672784482,42562,142774,2021/08/17 14:06:33+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,313437,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10410,1120,VICTORIA ST N,15770,,,300,1960,DI,Y,e31f32ed-ea37-466b-9241-352fc47764b8
-80.4794155899101,43.4433308492874,42881,142994,2021/08/27 10:05:46+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,314305,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,11371,74,STIRLING AVE S,91366,,,150,1940,CI,Y,effa2d7c-7c86-4e18-96e8-65faa8cc6e9b
-80.5043620826332,43.4361495032506,43201,143054,2021/09/16 00:12:13+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,315867,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6341,1064,QUEENS BLVD,31770,,,150,1949,CI,Y,6e0b3d5d-630d-4b6c-91ea-b7a72a6a3db9
-80.4310221993519,43.4280647878559,43521,143074,2021/09/17 10:26:34+00,MAIN,Closed,Open,4-8 hours,200-10000,,REPAIR COMPLETED,,316051,2021/09/17 23:30:55+00,LONGITUDINAL,CORROSION,CUTOUT,3.63,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22201,3015,KING ST E,21950,,,300,1961,DI,Y,1d9036f3-1e68-421b-add1-b06aa1c9d38a
-80.5146339096857,43.4340599597198,43522,143114,2021/09/23 15:37:52+00,MAIN,Partially Closed,Partially Closed,4-8 hours,0-50,,REPAIR COMPLETED,,317103,2021/09/24 08:00:46+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21017,64,OVERLEA DR,29830,,,150,1966,DI,Y,fd304d79-f2ab-4f5d-b19c-cbb2e34b329a
-80.4391795238613,43.4506457689406,43841,143374,2021/11/08 13:23:32+00,MAIN,Closed,Closed,8-12 hours,100-150,,REPAIR COMPLETED,2021/11/08 21:17:57+00,320754,2021/11/09 01:15:17+00,CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,2021/11/09 02:17:23+00,N,,Y,N,11500,62,OLD CHICOPEE DR,28280,,0,200,1967,DI,Y,fc12ae13-12a8-4640-831d-7bd2bc75adbe
-80.4371509671031,43.4487880529845,43842,143376,2021/11/08 13:28:41+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,2021/11/08 13:29:42+00,320758,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,23260,110,OLD CHICOPEE DR,28300,,,300,1985,DI,Y,8ac952ba-33a7-4a24-9e58-a4a8c62dea40
-80.4482776437836,43.4291614927144,43843,144114,2021/11/26 09:17:37+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,2021/11/30 11:45:02+00,322220,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10848,425,CONNAUGHT ST,7900,,,150,1953,CI,Y,3e9e3ee0-c15a-4639-8c72-1408e5798e06
-80.4675440416526,43.4284555666327,44161,144174,2021/11/30 07:03:53+00,MAIN,Partially Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,2021/11/30 18:14:21+00,322378,2021/11/30 23:14:11+00,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10863,836,COURTLAND AVE E,8420,,,300,1967,CI,Y,34d059bc-c463-447b-96be-5bc8d981b7e8
-80.5055240149382,43.4207550565043,44162,144194,2021/11/30 11:18:15+00,MAIN,Closed,Closed,16-20 hours,200-10000,,REPAIR COMPLETED,2021/11/30 11:18:15+00,322430,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6398,50,HOWE DR,61885,,,450,1952,AC,Y,92115986-7904-4e1d-be05-e62757e5f225
-80.485408309833,43.4571454993895,44481,144214,2021/11/30 23:57:22+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/01 01:16:51+00,322506,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6957,34,ST LEGER ST,35920,,,300,1981,DI,Y,6ccbfffc-ca09-4217-a503-81efc663c454
-80.453960680098,43.461882159375,44482,144234,2021/12/03 10:47:09+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/04 17:34:13+00,322774,2021/12/04 08:30:32+00,CIRCUMFERENTIAL,FAULTY INSTALL,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15893,572,MANCHESTER RD,24860,,0,200,1961,CI,Y,b21e3fb0-60d4-428c-9492-6d76966a9c05
-80.4915243592416,43.4783764707434,44483,144254,2021/12/09 07:43:04+00,SERVICE,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/09 15:20:34+00,323207,,OTHER: WATER SERVICE,CORROSION,OTHER,,,,,,,Y,Y,Y,Y,Y,Y,N,,,,,,,N,,Y,N,70012,34,SPRINGDALE DR,4647883,,,25,1973,PVC,Y,a42c0c45-1f5d-4484-9ea3-04cf186f353d
-80.5256275370183,43.4213868426132,44484,144274,2021/12/09 12:38:56+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,CANCELLED,2021/12/11 05:30:01+00,323272,2021/12/10 00:00:10+00,CORROSION,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5618,71,RAMBLEWOOD WAY,32070,,0,150,1971,DI,Y,efbebdf9-2fb7-46d4-b48c-8087d32f9645
-80.4395207873843,43.4447884126884,44485,144314,2021/12/15 08:17:05+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/17 09:12:23+00,323762,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13211,60,WREN PL,44160,,,150,1967,DI,Y,5f806eb2-da31-4e08-a990-1e5d309963ef
-80.5248328227462,43.4246476963325,44801,144334,2021/12/16 16:44:32+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/16 16:44:32+00,324001,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,5605,114,HICKORY HEIGHTS CRES,18620,,,150,1972,DI,Y,75db6c09-e68b-4bb5-8e90-f364fc267ef6
-80.5248160877155,43.4246534076219,45121,144354,2021/12/21 12:58:44+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,2021/12/21 13:45:02+00,327304,,CORROSION,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5605,114,HICKORY HEIGHTS CRES,18620,,,150,1972,DI,Y,4b656c6d-2684-425e-a7f6-6de2ff2e85b9
-80.5283478560516,43.4475024626443,45122,144374,2021/12/26 09:00:03+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/27 14:41:50+00,328177,2021/12/27 19:43:39+00,,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8717,61,INWOOD DR,20420,,,150,1966,DI,Y,3f3b71f5-cc77-4c22-9596-56dd955305b6
-80.4530225536089,43.4316700358014,45123,144376,2021/12/26 11:18:23+00,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/26 11:18:23+00,328180,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10002,108,FIFTH AVE,4769517,,,25,,PVC,Y,a03129cf-4678-4636-9152-19b09873dbac
-80.4498750575297,43.4451837036747,45124,144394,2021/12/26 17:25:20+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/27 05:17:12+00,328181,2021/12/27 09:55:34+00,,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23158,55,EASTWOOD DR,11160,,0,150,1967,CI,Y,63194c8e-8113-464b-8411-a73fae412cda
-80.509771497617,43.4240924874406,45125,144414,2021/12/26 20:15:27+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/27 12:35:35+00,328183,2021/12/27 17:15:54+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6501,300,STONYBROOK DR,36500,,0,150,1962,CI,Y,9b95da64-7599-4f45-af89-aad30e04d745
-80.4981250456835,43.4395269539477,45126,144434,2021/12/26 21:46:50+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/26 21:46:50+00,328184,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,5717,47,WINSLOW DR,43830,,,150,1960,CI,Y,fa0048f2-9ff3-41cb-ae69-99b146358233
-80.46361462106,43.4265777208711,45441,144456,2021/12/30 10:55:54+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,2021/12/30 11:45:01+00,328321,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10060,183,KIPLING AVE,22600,,,150,1959,CI,Y,9c927597-66d0-4a4b-afa8-4b1386061f6b
-80.4481143496898,43.4422942613995,45761,144474,2022/01/02 08:49:42+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,2022/01/03 22:46:13+00,328366,2022/01/02 20:30:03+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13222,308,ROSS AVE,33550,,0,150,1959,CI,Y,db11cbd9-96b9-4178-b0f1-a1da9c41d806
-80.4690044984496,43.4627948684897,46081,144494,2022/01/03 14:58:47+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/03 20:17:36+00,328370,2022/01/04 00:00:04+00,CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,2022/01/04 01:17:16+00,,,,,N,,Y,N,12662,801,VICTORIA ST N,39560,,0,200,1953,CI,Y,45534d99-3507-4b89-a492-2477e7d8381b
-80.5260130974215,43.4252272797872,46082,144514,2022/01/03 21:30:01+00,MAIN,Closed,Open,16-20 hours,0-50,,REPAIR COMPLETED,2022/01/06 09:30:43+00,328372,2022/01/04 12:07:56+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5619,150,ELM RIDGE DR,11830,,,250,1971,DI,Y,51941ad2-bd65-4b53-8051-caf43160faaf
-80.4630111273085,43.4558602092867,46401,144534,2022/01/05 10:11:27+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/06 09:30:19+00,328580,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,9912,94,CAMBRIDGE AVE,5230,,,150,1954,CI,Y,5bf1e33b-a7e3-4482-9aac-39297a59c573
-80.4337103816763,43.4344849735702,46402,144536,2022/01/05 10:29:04+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/07 10:13:00+00,328586,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,22296,116,RUTHERFORD DR,33810,,,150,1964,CI,Y,74e01f76-de80-48bc-ba72-42d50b6c9c63
-80.4229810173123,43.4512742745773,46403,144554,2022/01/06 05:17:06+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/07 18:39:46+00,328634,,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,N,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,70501,212,ZELLER CRT,44470,,,150,1991,DI,Y,24c2c8d2-62d8-4d23-9e63-cb14b419a621
-80.5301229865107,43.4242892975742,46721,144574,2022/01/08 09:38:07+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/09 09:23:13+00,328826,,,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,5421,173,WESTHEIGHTS DR,42310,,,150,1973,DI,Y,6f22655b-9a19-4d70-bf74-1273d2593a9a
-80.5131454134203,43.4254332685677,46722,144576,2022/01/08 13:31:58+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/09 12:47:59+00,328828,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6224,144,RIPPLEWOOD CRES,32320,,,150,1960,CI,Y,17d6bce4-fa5b-4f91-8340-bfd64eb89965
-80.5107040083476,43.4216107250101,47041,144634,2022/01/15 15:37:12+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/16 09:58:35+00,329235,2022/01/16 05:30:46+00,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6515,206,SWEETBRIAR DR,37210,,1,150,1962,DI,Y,6e05e273-cd4c-4c18-8c5c-ad7707b10b0f
-80.5118609490279,43.4055368518699,47361,144654,2022/01/16 21:30:50+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/17 17:28:55+00,329238,2022/01/17 22:30:51+00,CORROSION - ROBAR SADDLE CORRODED AT SEAM,CORROSION,CLAMP,,,,,,,Y,Y,Y,N,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,40280,33,MAX BECKER DR,62940,,0.75,300,2000,PVC,Y,1ce54b20-8b7f-4238-83bc-98aa95d0b36c
-80.4317198079056,43.4319822056336,47681,144674,2022/01/17 20:58:57+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/18 14:05:58+00,329315,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23060,173,JANSEN AVE,20580,,,150,1970,CI,Y,28845c34-0703-435e-be23-debf62776085
-80.5306888930453,43.4416952777522,48001,144694,2022/01/18 13:30:27+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/18 13:30:27+00,329367,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,8672,210,HAZELGLEN DR,91262,,,300,1968,DI,Y,c58df162-06e5-4835-a46d-efa72f74dcc4
-80.4610572066111,43.4390092987449,48321,144714,2022/01/21 06:51:36+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/21 19:57:55+00,329537,2022/01/22 00:58:29+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,4b22ff5c-645a-4bb3-a996-2415db40f689
-80.4926408570753,43.4505335783786,48322,144734,2022/01/21 13:47:14+00,MAIN,Partially Closed,Open,4-8 hours,100-150,,CANCELLED,2022/01/22 15:52:23+00,329575,,,,,,,,,,4072,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6693,61,HALLS LANE W,77534,,,300,2013,PVC,Y,47d875e4-dfde-448e-9d2d-7c6d6f257faf
-80.5173918623226,43.4310200848377,48323,144736,2022/01/21 14:48:25+00,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,2022/01/22 16:57:29+00,329580,2022/01/22 21:57:32+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20723,7,KELLY DR,21000,,,150,1967,DI,Y,9c3ae6da-e187-4196-9016-ec96c9b7ebac
-80.5080048235079,43.4163606514371,48324,144754,2022/01/23 22:28:54+00,MAIN,Open,Open,12-16 hours,0-50,,REPAIR COMPLETED,2022/01/24 13:53:44+00,329601,2022/01/24 18:54:16+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6423,39,WILKINS DR,43300,,,150,1960,CI,Y,56520945-441f-4f33-9861-72f13552ada7
-80.5267776038098,43.4199267169453,48641,144776,2022/01/24 14:30:48+00,MAIN,Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/25 02:32:12+00,329700,2022/01/25 07:31:50+00,CORROSION,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 2,,,,,,N,,Y,N,20875,231,FORESTWOOD DR,85426,,1,150,1969,CI,Y,18f0ebaa-7873-4645-8237-f8c0f447dece
-80.520085642598,43.425998727082,48961,144794,2022/01/26 07:03:04+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/26 18:19:23+00,329798,2022/01/26 23:19:57+00,FITTING/JOINT,AGE,CUTOUT,2,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6181,31,LARKSPUR CRES,23530,,1,150,1964,CI,Y,c7997cd1-63e2-46d6-a97e-f38dffa8258c
-80.5290063872312,43.4498436522503,48962,144814,2022/01/26 23:21:10+00,MAIN,Open,Closed,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/27 16:34:14+00,329896,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,8860,11,INVERNESS DR,20400,,,150,1964,DI,Y,abd5c151-2cb1-4d8e-befa-23ff75b96588
-80.5231497130407,43.4383965112291,49281,144816,2022/01/27 01:00:10+00,MAIN,Closed,Partially Closed,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/27 01:00:10+00,329897,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6169,100,VICMOUNT DR,92756,,,150,1971,DI,Y,e8e51766-235f-4bef-aa18-b7e6c70ca056
-80.4751325008165,43.4379281075948,49282,144974,2022/01/28 09:40:47+00,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/28 15:12:05+00,329977,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9378,193,DUNDAS AVE,4093108,,,100,1977,XXX,Y,66496689-ccb3-44da-b414-af2b9a4e2a68
-80.4173157022609,43.4351635249696,49601,144994,2022/01/30 12:02:42+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,2022/01/30 22:46:25+00,330008,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,0,,MORRISON RD,12390,,,300,1979,DI,Y,774bc26f-9e5a-4e66-8683-92b23a09d216
-80.45417037602,43.4613187648889,49602,144996,2022/01/30 12:44:24+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/31 19:36:01+00,330012,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,N,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,15777,8,PEACHWOOD CRT,30440,,,150,1962,CI,Y,b5fdcf2f-a028-42e7-9660-2bce35d8120a
-80.4384553395624,43.4499825188622,49603,144998,2022/01/30 16:09:24+00,MAIN,Closed,Partially Closed,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/31 10:51:38+00,330013,2022/01/31 09:54:06+00,CORROSION AND LONGITUDINAL,UNKNOWN,CUTOUT,0.5,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 2,,,,,,N,,Y,N,11500,80,OLD CHICOPEE DR,28280,,1.25,200,1967,DI,Y,28219f3f-c965-4c19-86cb-71a6dd8acaf4
-80.439799142745,43.4585106139425,49921,145174,2022/02/03 09:48:34+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/02/03 20:05:14+00,330300,2022/02/04 01:05:44+00,FITTING/JOINT AND LONGITUDINAL,AGE,CUTOUT,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15086,94,QUEENSTON DR,31890,,,150,1966,CI,Y,1fe7136a-d566-4812-a5cb-4de69af7dcfe
-80.5189232666917,43.4183289891512,49922,145194,2022/02/05 17:35:55+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/02/07 15:20:02+00,330382,2022/02/07 20:20:22+00,CORROSION,FAULTY INSTALL,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6161,64,GLEN AVON CRES,16540,,,150,1970,DI,Y,a0f9a724-52f3-4dda-b641-6a9655abe18b
-80.4605270646755,43.4509283887669,50241,145214,2022/02/06 09:07:22+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,2022/02/07 07:45:01+00,330383,2022/02/06 22:48:05+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22915,94,BURBANK RD,5040,,,150,1958,CI,Y,3ad7e3d9-284f-4982-80be-5631635ce34b
-80.4580737075094,43.4645740911713,50561,145234,2022/02/07 05:05:47+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/02/07 15:10:29+00,330387,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15728,31,AVON RD,1330,,,200,1961,CI,Y,13b39c3c-940e-4b8e-b3eb-ec4c11f97476
-80.4580737075094,43.4645740911713,50562,145254,2022/02/07 15:11:39+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,2022/02/07 15:33:17+00,330468,,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15728,31,AVON RD,1330,,1,200,1961,CI,Y,bc372d6f-8a8a-4d67-b9e1-bab3a843e0de
-80.5194210349087,43.4324345825783,50563,145274,2022/02/07 18:00:53+00,MAIN,Closed,Open,16-20 hours,0-50,,REPAIR COMPLETED,2022/02/08 13:37:35+00,330481,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20698,202,OVERLEA DR,29790,,1,150,1967,CI,Y,79167ad6-c2ac-4fc2-92c0-bb0cbf479d25
-80.4451467126591,43.4426699994372,50881,145294,2022/02/09 07:40:11+00,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,2022/02/09 17:35:40+00,330593,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,13190,35,RENNIE DR,32160,,,150,1963,CI,Y,58594948-6fca-4bfb-9e70-b1143f4e0d8f
-80.532184342127,43.4505451370209,51201,145314,2022/02/10 08:07:14+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/02/10 14:49:05+00,330683,2022/02/10 19:30:00+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,20774,12,WESTGATE WALK,42050,,3,150,1959,CI,Y,8d91f165-1dac-453e-8a94-d41badb44e49
-80.4533190590079,43.4612537836698,51202,145334,2022/02/13 11:49:01+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,2022/02/14 02:42:10+00,330841,2022/02/14 06:15:59+00,CORROSION AND CIRCUMFERENTIAL,CORROSION,CUTOUT,0.5,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15894,10,PEACHWOOD AVE,64260,,1.5,150,1965,DI,Y,07e38014-54a1-4e13-be48-fc5249564188
-80.5313379018702,43.4509235830227,51521,145354,2022/02/14 09:05:34+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/02/15 13:26:31+00,330903,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20774,8,WESTGATE WALK,42050,,1,150,1959,CI,Y,e2d9760d-9022-4629-b7a6-30d9cfc61ce4
-80.462099418608,43.451232279669,51522,145394,2022/02/16 06:50:43+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/02/16 13:36:03+00,331101,2022/02/16 18:37:04+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,2022/02/16 18:36:26+00,N,,Y,N,22910,34,ADA ST,41450,,0.5,150,1958,CI,Y,fea06d4e-b212-42d3-990e-208af1a9225c
-80.4499931712756,43.4419027406343,51841,145414,2022/02/18 08:16:29+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/02/18 16:28:15+00,331309,2022/02/18 21:29:14+00,CIRCUMFERENTIAL AND FITTING/JOINT,FAULTY INSTALL,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13222,258,ROSS AVE,33550,,0.75,150,1959,CI,Y,91f71e89-c78a-4c2c-8195-731610241b8f
-80.4458175620246,43.4465539524382,51842,145434,2022/02/21 22:10:35+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/02/22 16:14:10+00,331421,2022/02/22 19:50:21+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,N,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11040,115,MIDLAND DR,26510,,0.5,150,1965,DI,Y,635b5c85-8199-46e6-aed4-090bf795e37a
-80.4635216925444,43.4442770734167,52161,145474,2022/02/23 08:01:24+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/02/23 15:43:42+00,331527,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,N,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,10130,47,RANDERSON AVE,32090,,,150,1962,CI,Y,e5ae10ed-8361-478d-8d3d-41d92fbfa4a2
-80.4620195173548,43.4449500034368,52162,145494,2022/02/25 10:11:52+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/02/25 16:22:09+00,331704,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10130,73,RANDERSON AVE,32090,,1,150,1962,CI,Y,2c080fa4-d1e0-4e6e-9868-01c74587c22e
-80.4604221608299,43.457472638841,52481,145514,2022/02/26 08:42:09+00,MAIN,Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,2022/02/26 17:44:17+00,331733,2022/02/26 22:30:32+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9901,207,SHERWOOD AVE,94794,,1.2,150,1955,CI,Y,7d612018-8735-47d5-903d-e723990e12e6
-80.5028433593989,43.4233526884812,52801,145554,2022/03/03 10:39:37+00,MAIN,Partially Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,2022/03/03 10:39:37+00,332085,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6390,387,WESTMOUNT RD E,42650,,,300,1968,DI,Y,786b5507-c0a7-4463-8e81-a4a5be8ea46f
-80.4476669854662,43.4598870211639,52802,145556,2022/03/03 12:43:23+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/03/03 12:43:23+00,332116,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15906,14,STRATHCONA CRES,36960,,,150,1965,DI,Y,edd31cc9-0b49-4cfe-9cd4-3f942cb8352f
-80.4663953455223,43.4594887074506,53121,145574,2022/03/04 07:32:02+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/03/04 16:12:04+00,332149,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,CLAMP,,,,,,,Y,Y,Y,N,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,9866,37,ROSEMOUNT DR,33390,,,150,1963,CI,Y,1b7d4de2-935d-4440-8448-9c4ad20b228c
-80.4503817949757,43.4400920713776,53122,145576,2022/03/04 11:49:54+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/03/04 22:04:48+00,332187,2022/03/05 03:04:43+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13232,39,TRAFALGAR AVE,38040,,0.75,150,1958,CI,Y,2fd824ba-dc5e-40ce-831f-b1b584041950
-80.5106773503649,43.4244998994396,53441,145594,2022/03/05 17:25:10+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/03/06 15:12:44+00,332237,2022/03/06 19:30:11+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6284,,STONYBROOK DR,36490,,0.6,150,1962,CI,Y,f8486086-057f-4914-929c-02f1c3da88d3
-80.474640864044,43.4608750856063,53761,145614,2022/03/07 01:31:13+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/03/07 01:31:13+00,332242,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,12688,607,VICTORIA ST N,80860,,,150,1951,CI,Y,6c60d986-4115-4b59-ba12-f32f525a2395
-80.4562761947933,43.462067421661,53762,145654,2022/03/10 08:30:38+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,2022/10/21 08:45:00+00,332860,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,N,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,15762,95,BURLINGTON DR,5090,,,150,1961,CI,Y,a68044fc-3a6e-46b3-865d-daec17faa6e8
-80.4856309480961,43.4310110680719,53763,145656,2022/03/10 12:49:31+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/03/10 12:49:31+00,332856,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,11430,178,HOFFMAN ST,19610,,,150,1964,DI,Y,68e3832c-f9d3-4e55-abdc-f46dba3f0e47
-80.4744667214453,43.4374751000681,54081,145674,2022/03/11 09:26:16+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/03/11 17:07:17+00,332920,2022/03/11 20:30:33+00,CORROSION AND LONGITUDINAL,CORROSION,CUTOUT,0.6,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9378,213,DUNDAS AVE,10730,,0,150,1949,CI,Y,1b2022c4-e214-43d3-8f2b-993b64d5d93b
-80.4591251543315,43.4618249134705,54082,145734,2022/03/20 13:46:10+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/03/20 19:37:17+00,333584,2022/03/20 23:30:39+00,CORROSION AND CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9920,234,ROSEMOUNT DR,33450,,0,150,1959,CI,Y,e01a1c75-a47f-40ee-8648-857086ffa0f5
-80.464262417517,43.4662746511102,54401,145894,2022/03/27 11:20:43+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,2022/03/27 20:56:02+00,334108,2022/03/28 00:15:06+00,CORROSION AND CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,603815,47,SHIRLEY AVE,34900,,0,150,1960,CI,Y,59645b53-6e7f-4c0e-b11e-37f992b1622c
-80.4742536888001,43.4609763626269,54721,145974,2022/04/01 12:10:06+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/04/04 17:11:56+00,334635,2022/04/04 18:34:09+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,12688,617,VICTORIA ST N,80860,,0,150,1951,CI,Y,e33b6d42-22af-4232-b30b-92372f490419
-80.4742536888001,43.4609763626269,55041,145994,2022/04/04 17:12:11+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,2022/04/05 05:30:02+00,334778,2022/04/04 18:34:09+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,12688,617,VICTORIA ST N,80860,,0,150,1951,CI,Y,707d71d8-0c66-4101-b673-d419ecfa45ed
-80.5185886955693,43.418465038963,55361,146034,2022/04/09 13:19:23+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/05/26 06:47:11+00,335169,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6161,58,GLEN AVON CRES,16540,,,150,1970,DI,Y,e9629388-ec4d-4e2d-9a47-a70f28abc2a1
-80.5027651421825,43.4231856327672,55681,146154,2022/04/20 23:12:54+00,MAIN,Closed,Open,8-12 hours,50-100,,REPAIR COMPLETED,2022/04/21 21:47:23+00,336030,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6390,,WESTMOUNT RD E,42650,,,300,1968,DI,Y,e91bb013-9132-4f30-8f55-926b51e896e0
-80.5369140082192,43.4390236926073,56001,146254,2022/04/28 08:55:28+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/04/29 15:26:39+00,336649,2022/04/29 19:26:23+00,CORROSION,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5679,24,LENNOX CRES,87836,,,200,1985,DI,Y,16e2e7c2-3bf6-43e6-abda-4f6d91c95a18
-80.4902409290116,43.4536683775822,56002,146274,2022/04/29 23:03:41+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/04/30 14:53:02+00,336812,2022/04/30 18:53:41+00,CORROSION,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6481,102,YOUNG ST,59950,,,150,1995,DI,Y,d004cd21-0d11-4aa7-8514-7beef1983ea5
-80.4826823665788,43.4585675608453,56321,146394,2022/05/11 13:57:45+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/05/14 00:28:37+00,337793,2022/05/14 04:29:21+00,CORROSION,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6968,360,VICTORIA ST N,96394,,,300,1976,DI,Y,a2a422a3-3bc9-4223-bf2e-e8067b18b868
-80.5306037483007,43.4417293259031,56641,146414,2022/05/16 14:02:14+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/05/26 06:47:37+00,338183,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,8672,210,HAZELGLEN DR,91262,,,300,1968,DI,Y,a055d9b4-6eab-4224-942d-37e7a5e10c8c
-80.5183130739875,43.423050764066,56961,146454,2022/05/18 12:07:20+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/05/18 15:53:29+00,338411,2022/05/18 19:00:40+00,FITTING/JOINT,AGE,CUTOUT,0.45,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,6143,350,FISCHER HALLMAN RD,14580,,0,150,1962,CI,Y,3b280719-63a0-47c2-b8ea-97cd79e2a590
-80.5362181801993,43.4252059253391,57281,146494,2022/05/19 10:16:05+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/05/19 22:01:29+00,338506,2022/05/19 22:15:41+00,CORROSION,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,2022/05/20 00:20:32+00,,,,,N,,Y,N,70297,20,LANARK CRT,76855,,0,150,1986,DI,Y,5c091582-477f-4ffc-a9c3-f244b7dc75ec
-80.5344613308646,43.4426628476587,57601,146514,2022/05/25 07:15:24+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/05/25 21:08:17+00,339249,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,20506,275,WESTWOOD DR,42930,,,300,1971,DI,Y,df060bad-d276-4e35-8ab0-7fe26ca9de9d
-80.4335867000624,43.4529327194964,57921,146534,2022/05/30 08:37:33+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/05/30 08:37:33+00,339796,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,12091,220,HOLBORN DR,19770,,,150,1967,CI,Y,086c5abd-8c3b-4dd2-8c4a-ccfb7259ec52
-80.5107228551966,43.4172973201033,58241,146554,2022/05/31 11:59:40+00,MAIN,Open,Open,8-12 hours,50-100,,REPAIR COMPLETED,2022/06/01 14:46:51+00,339980,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6410,1284,OTTAWA ST S,58380,,,450,1952,AC,Y,bedc23e3-2060-47f5-9146-6655363f2abc
-80.4849963022327,43.4603688765208,58242,146556,2022/05/31 13:20:16+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/06/02 13:41:36+00,340000,,OTHER: WATER SERVICE,OTHER,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,2022/06/02 17:42:34+00,N,,Y,N,11111,383,WELLINGTON ST N,41640,,,200,1975,DI,Y,47ad4dd3-58df-4961-849b-540c4af5a24e
-80.4762897927969,43.4676229051222,58561,146574,2022/06/01 14:28:24+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/06/03 15:01:56+00,340155,2022/06/03 19:02:55+00,FITTING/JOINT AND LONGITUDINAL,AGE,CUTOUT,2,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12659,972,GUELPH ST,17720,,,150,1957,CI,Y,d82e9ca4-3769-478b-b423-876477e9b6b1
-80.433535064942,43.4529538517547,58881,146614,2022/06/08 10:11:49+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/06/08 10:11:49+00,340753,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,12091,224,HOLBORN DR,19770,,,150,1967,CI,Y,74ee18de-ba96-4f60-a064-19fe2ec25200
-80.4525417933899,43.3822026179307,59201,146672,2022/06/09 16:58:06+00,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/06/09 16:58:06+00,340934,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,22778,9,EVENSTONE AVE,4115324,,,25,2002,XXX,Y,bde25fa3-3980-4bc7-aec9-e0ce4b3c6096
-80.5414917653935,43.4345299728912,59521,146834,2022/07/02 12:08:34+00,MAIN,Closed,Open,4-8 hours,0-50,343073,REPAIR COMPLETED,2022/07/02 19:56:21+00,343073,2022/07/02 22:50:30+00,CORROSION,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5557,31,GREENGABLE WAY,82922,,0,150,1989,DI,Y,8c7602c0-52f4-4192-832b-9eccb35fcfbc
-80.4827119605043,43.4421749861373,59841,146874,2022/07/13 01:55:56+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/07/14 04:25:14+00,343880,2022/07/14 08:26:56+00,CORROSION,CORROSION,CUTOUT,1.4,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 2,2022/07/13 22:30:52+00,,,,,N,,Y,N,11371,161,STIRLING AVE S,76747,,,150,1940,CI,Y,434175cc-e10e-467f-a264-7c5362bf5089
-80.4097844652886,43.4291339212218,59842,146894,2022/07/20 04:32:24+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/07/20 14:56:21+00,344449,,CORROSION,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,22187,231,GRAND RIVER BLVD,17010,,,200,1972,DI,Y,e76257dc-5bfa-4639-8f12-5ac8660e6d0e
-80.4534432971738,43.4410334238377,60161,146934,2022/07/22 15:22:43+00,SERVICE,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/07/22 15:22:43+00,344804,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10053,178,ROSS AVE,4100356,,,13,1970,XXX,Y,4296dfb1-c62a-415c-8e5b-55d67828c473
-80.455933757122,43.4289761281504,60481,146954,2022/07/26 12:13:53+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,2022/07/27 07:16:01+00,345033,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,13298,205,FOURTH AVE,15200,,,150,1960,CI,Y,6dfd9539-3b6e-4379-980e-7ee035a31b5a
-80.4563207608874,43.4350620320446,60482,146956,2022/07/26 14:23:22+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/07/27 13:17:48+00,345056,2022/07/27 17:19:20+00,CORROSION AND FITTING/JOINT,CORROSION,CUTOUT,1,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13173,31,FIRST AVE,14390,,,150,1957,CI,Y,a65fd464-bbac-4af4-99a7-1f337cef7ead
-80.466134784846,43.4537776201812,60801,146974,2022/08/05 20:07:59+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/08/05 20:07:59+00,345941,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,9833,243,BECKER ST,1800,,,150,1951,CI,Y,e7490f21-83f5-410e-9fde-e8cba5176c7d
-80.4341307373088,43.4653419047366,61121,146994,2022/08/11 11:45:10+00,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/08/11 11:45:10+00,346473,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,25525,73,DUNNIGAN DR,4132331,,,0,1996,XXX,Y,31c3a317-b8f3-42da-a335-f9d9d5c5d388
-80.422907592373,43.4269037835395,61122,147014,2022/08/13 15:46:56+00,SERVICE,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/08/13 21:49:21+00,346653,2022/08/14 00:30:44+00,OTHER: WATER SERVICE,CORROSION,,0.2,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22158,312,MORGAN AVE,4138524,,0,13,1972,XXX,Y,fe1da76b-2139-4bf8-96d0-0f85f7f16b6f
-80.4783262920317,43.4085053842486,61441,147034,2022/08/17 00:22:43+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/08/17 19:45:06+00,346887,2022/08/17 23:46:37+00,CORROSION,,CUTOUT,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 2,,,,,,N,,Y,N,9681,8,KESSELRING DR,21250,,,150,1978,DI,Y,7b3f14ce-e69d-49c3-a8ba-45a4cc9398fb
-80.4753299948803,43.4148853246876,61442,147036,2022/08/17 00:55:06+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/08/17 13:00:15+00,346888,2022/08/17 17:01:53+00,CORROSION,,CUTOUT,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 2,,,,,,N,,Y,N,9311,28,CEDARHILL CRES,6090,,,150,1973,DI,Y,b6d0ff15-4c52-4bfd-b3cb-1871e73332f4
-80.4548045062085,43.4262737485885,61443,147038,2022/08/17 01:36:31+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,2022/08/17 07:45:00+00,346889,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10734,51,HARBER AVE,18090,,,200,1953,CI,Y,b8296734-a4c1-48ab-9007-a181de9b9981
-80.5279862383438,43.4413052290404,61761,147054,2022/08/20 14:37:10+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/08/21 00:49:32+00,347332,2022/08/21 04:51:50+00,CORROSION,,CUTOUT,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8672,134,HAZELGLEN DR,18280,,,300,1968,DI,Y,1af8daaf-3390-40e8-b7a4-7f41f08236c3
-80.5150215170865,43.4327263694614,62081,147074,2022/08/25 19:54:14+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/08/26 11:30:36+00,347857,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,20727,30,CECILE DR,5830,,,150,1966,DI,Y,4bd70200-6338-4498-b693-d44f366fb061
-80.4827652523055,43.481979240441,62401,147094,2022/08/29 10:06:14+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/08/30 06:33:55+00,348006,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,13115,624,LANCASTER ST W,23240,,,450,1968,DI,Y,bf6846f3-5484-457b-9694-37c8a73f5517
-80.5240387718508,43.4178247465543,62402,147096,2022/08/29 17:01:37+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/08/29 17:01:37+00,348093,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,5437,183,FORESTWOOD DR,15000,,,150,1969,DI,Y,4df3a96a-1c13-48aa-8638-98d3bd34e710
-80.5395459637833,43.4113651336849,62721,147134,2022/09/14 11:12:46+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/09/15 05:03:16+00,349298,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,21084,135,STONEHENGE PL,87420,,,150,1986,DI,Y,ad381529-00af-45fd-b396-5508bcb62f09
-80.5432401643741,43.4134990917928,62722,147154,2022/09/14 12:11:15+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/09/15 04:52:53+00,349307,2022/09/15 08:55:09+00,CORROSION,,CUTOUT,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 2,,,,,,N,,Y,N,70245,8,SUGAR MAPLE PL,37010,,,150,1981,DI,Y,89b733ca-8c09-496d-a171-5d8ba290d113
-80.5429211497342,43.4144645345945,62723,147156,2022/09/14 13:01:48+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/09/15 21:00:39+00,349319,2022/09/15 19:30:21+00,CORROSION,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21189,61,CEDAR CREST ST,5840,,,150,1981,DI,Y,ad14c549-76c1-4d63-98c7-36131a2f60e7
-80.5240901020394,43.417837859905,63041,147214,2022/09/28 09:26:13+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,2022/10/21 08:45:02+00,350467,,CORROSION AND LONGITUDINAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5437,183,FORESTWOOD DR,15000,,,150,1969,DI,Y,0b7ccf57-6832-49f7-9764-3a86912e3ce8
-80.4500087527784,43.4419004402238,63042,147234,2022/10/04 17:17:06+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/10/05 04:47:33+00,350987,2022/10/05 08:50:10+00,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13222,258,ROSS AVE,33550,,,150,1959,CI,Y,27e89449-439b-4c17-8650-1cdff89c01e0
-80.4649451315818,43.4641406903167,63043,147236,2022/10/04 17:48:01+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/10/04 17:48:01+00,350988,2022/10/05 10:30:50+00,,,CUTOUT,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12662,930,VICTORIA ST N,80840,,,200,1953,CI,Y,caf561cf-bcd5-4b7c-888e-578ca3022b9c
-80.44094282559,43.4546158036442,63361,147314,2022/10/16 20:51:25+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/10/17 06:59:28+00,351820,2022/10/17 08:40:19+00,CIRCUMFERENTIAL,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23223,140,MONTCALM DR,26980,,,200,1966,DI,Y,0098fc64-39cf-4bc7-b4d0-cdc956eb5f0e
-80.44094282559,43.4546158036442,63681,147334,2022/10/17 07:00:04+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,2022/10/17 07:45:01+00,351832,2022/10/17 08:40:19+00,CIRCUMFERENTIAL,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23223,140,MONTCALM DR,26980,,,200,1966,DI,Y,0974687c-498e-4c03-b326-c23c6ba61939
-80.5241118610769,43.4178445137727,63682,147634,2022/10/28 14:28:13+00,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,2022/10/28 14:28:13+00,353150,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,5437,183,FORESTWOOD DR,15000,,,150,1969,DI,Y,80f27462-48d7-4a18-862a-a7f3c4352bb1
