X,Y,OBJECTID,WATBREAKINCIDENTID,INCIDENT_DATE,BREAK_TYPE,ROAD_CLOSED,SIDEWALK_CLOSED,HOUR_IMPACTED,UNITS_IMPACTED,CW_SERVICE_REQUEST,STATUS,STATUS_DATE,WORKORDER,RETURN_TO_NORMAL,BREAK_NATURE,BREAK_APPARENT_CAUSE,REPAIR_TYPE,NEW_SECTION_LENGTH,MAINTENANCE_DESC,VALVES_CLOSED,VALVES_OPENED,HYDRANTS_CALLED_OUT,HYDRANTS_CALLED_BACK_IN,POSITIVE_PRESSURE_MAINTANED,AIR_GAP_MAINTANED,DISINFECTED,MECHANICAL_REMOVAL,FLUSHING_EXCAVATION,HIGHER_VELOCITY_FLUSHING,ANODE_INSTALLED,BREAK_CATEGORIZATION,BACTERIA_TESTING_DATE,HEALTH_DEPT_NOTIFICATION,MOECC_SAC_NOTIFICATION,SAC_REFERENCE_NO,LOCAL_MOE_OFFICE,BWA_DWA,BWA_DWA_DECLARED,PROCEEDURES_FOLLOWED,RECORD_CHANGE_REQD,ROADSEGMENTID,CIVIC_NUMBER,STREET,ASSETID,ASSET_DEPTH,FROST_DEPTH,ASSET_SIZE,ASSET_YEAR_INSTALLED,ASSET_MATERIAL,ASSET_EXISTS,GLOBALID
-80.4489227117135,43.4432610853129,32961,139994,2020/12/24 10:06:01+00,MAIN,Closed,Open,4-8 hours,0-50,239495,REPAIR COMPLETED,,296849,2020/12/24 21:00:09+00,CIRCUMFERENTIAL,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10193,10,EASTWOOD DR,11170,,,150,1967,DI,Y,8f548eb5-57ab-45a2-8e42-0a7e00bfdb34
-80.4405248970432,43.4436001792452,32977,139998,2020/12/24 23:02:50+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,296867,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70429,39,ANTHONY PL,670,,,150,1963,CI,Y,b4d79367-07c5-40f7-bf19-7c5c422a3f61
-80.5331043933574,43.443210868404,33281,140014,2020/12/28 09:09:24+00,MAIN,Closed,Open,4-8 hours,0-50,239578,REPAIR COMPLETED,,296891,,CORROSION,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20506,239,WESTWOOD DR,42930,,,300,1971,DI,Y,0b403136-ad21-404c-a97b-03484aa3dba0
-80.474601827832,43.4598985247403,33282,140034,2020/12/31 03:31:05+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297080,2020/12/31 23:45:45+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,2021/01/01 02:34:55+00,Y,N,12691,49,EDNA ST,59990,,0,150,1950,CI,Y,af8b235b-b11b-4a17-9f1c-72ab9b2910f5
-80.5261260991631,43.4457054408168,33283,140036,2020/12/31 09:57:42+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297095,2021/01/02 01:45:20+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1314,72,WESTWOOD DR,43030,,0,300,1971,CI,Y,9b3163f2-3e29-4603-8d05-4f52694876ac
-80.4578479655596,43.4606850646206,33284,140054,2021/01/03 09:09:31+00,MAIN,Closed,Open,4-8 hours,0-50,239858,REPAIR COMPLETED,,297116,2021/01/03 22:30:02+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,2021/01/03 22:30:09+00,,,N,,Y,N,15729,318,ROSEMOUNT DR,33460,,0.2,150,1961,CI,Y,e7f71cf9-fc24-4c3f-a84b-9ff6e4aa9263
-80.4489330362961,43.4547005660297,33601,140094,2021/01/05 09:09:48+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297345,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11564,38,OWEN AVE,89012,,,150,1964,CI,Y,798920e9-f233-417a-8d2d-c70d68022a3c
-80.4745923690621,43.4598899532649,33921,140184,2021/01/06 11:48:17+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297444,2020/12/31 23:45:45+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,2021/01/01 02:34:55+00,Y,N,12691,49,EDNA ST,59990,,0,150,1950,CI,Y,53131b4d-60b9-4e32-8af3-736ce7370601
-80.4943037716937,43.4222486285004,33922,140186,2021/01/06 19:53:46+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297485,,CORROSION,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,605949,83,ELMSDALE DR,11910,,,200,1969,CI,Y,de0d0e1d-5e60-4ac5-a1db-80a57ad3d7e7
-80.507773550391,43.4407345587477,33923,140234,2021/01/09 09:39:53+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297639,,CORROSION,,CUTOUT,36,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70030,30,BURN PL,5110,,,100,1955,CI,Y,eb12068f-48d1-4f7a-a067-883d6575a578
-80.4714808715674,43.4831593976357,33924,140236,2021/01/09 10:34:33+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297640,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,12573,110,BLOOMINGDALE RD,62550,,,300,1964,CI,Y,5ba953ab-b620-4b8c-a07d-45db11ba9e0b
-80.4895967739604,43.4679572156242,33925,140294,2021/01/16 08:30:32+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,,298135,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10427,64,BOEHMER ST,3680,,,150,1949,CI,Y,4ab4f0f3-960e-4a8d-882e-57dbec087fbe
-80.489597448906,43.4678846428116,33926,140296,2021/01/16 08:31:03+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298134,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10430,58,BOEHMER ST,3680,,0,150,1949,CI,Y,72a3e429-c580-4d7b-a8a5-ef6e81f20639
-80.489653790531,43.4678696202352,33927,140298,2021/01/16 14:36:54+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,,298138,2021/01/16 18:30:05+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,N,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10430,58,BOEHMER ST,80206,,0,150,1952,CI,Y,d897adcd-39a7-413d-915e-df22ee3d77bc
-80.452659858915,43.429538375291,34241,140314,2021/01/17 18:32:41+00,MAIN,Closed,Open,4-8 hours,50-100,,REPAIR COMPLETED,,298146,2021/01/18 08:15:37+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9987,180,SIXTH AVE,35140,,0.2,150,1953,CI,Y,f7abb0bf-a5b8-4622-a72b-8c5501784a9a
-80.4264335208992,43.4351926948538,34242,140354,2021/01/20 07:18:21+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298326,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,23038,111,SCENIC DR,33980,,,150,1963,CI,Y,66a996e0-7579-4961-a83a-7894ec8fff2d
-80.4923177507851,43.4684968349219,34561,140422,2021/01/28 13:11:27+00,MAIN,Local Access Only,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298824,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10592,442,ST LEGER ST,23750,,,150,1952,CI,Y,6acb00d7-e5b1-496f-a0a2-6a4d137f57b3
-80.4505766274396,43.4065753620276,34881,140434,2021/01/29 09:25:02+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298849,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21850,160,OTONABEE DR,33970,,,300,1965,CI,Y,bc577cce-f41c-49d9-9137-b5a427f64622
-80.5190194853589,43.4278410258652,34882,140454,2021/01/30 08:11:15+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298897,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6192,34,THORNRIDGE CRES,37810,,0.75,150,1964,CI,Y,72623cff-061a-4619-bfa0-fb99bcad1580
-80.510432731596,43.4313606490478,34883,140474,2021/02/03 14:01:57+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299100,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,20916,22,SPRINGBANK CRES,35630,,,150,1960,CI,Y,8cbc30f1-1b3c-44ca-aac0-0980e1e9c54e
-80.5465393379028,43.4188594971657,34884,140476,2021/02/03 14:03:08+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299101,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5492,136,ROLLING MEADOWS DR,33200,,,150,1978,DI,Y,73d3dc13-1879-4523-b2c5-1484fd61c4ce
-80.4637071441835,43.4375735039086,35201,140494,2021/02/10 03:38:18+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299398,2021/02/11 00:04:06+00,CIRCUMFERENTIAL AND FITTING/JOINT,,CUTOUT,1.25,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10067,700,ROCKWAY DR,33050,,0.75,300,1935,CI,Y,397c6e61-8e54-4d39-b0f6-17032f983ac2
-80.4615648031184,43.4581594360613,35202,140514,2021/02/10 08:36:43+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299413,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15837,120,ISLINGTON AVE,20470,,2,150,1955,CI,Y,654ecd79-5c40-4d1d-adcd-3afbdb4cd3c1
-80.4647810014592,43.4841485778472,35203,140614,2021/02/10 16:41:39+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299475,2021/02/11 20:28:00+00,CIRCUMFERENTIAL,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13039,22,DANIEL AVE,8940,,1,150,1964,CI,Y,f4f68487-d743-453f-8197-022d5f45e88e
-80.4636983606376,43.4375718707409,35521,140634,2021/02/12 14:04:17+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299633,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10067,700,ROCKWAY DR,33050,,,300,1935,CI,Y,a88ce033-b8e1-4784-817c-2b7d1dd880b3
-80.5125284229148,43.4325578671624,35841,140654,2021/02/13 08:24:13+00,SERVICE,Closed,Open,4-8 hours,50-100,,REPAIR COMPLETED,,299638,2021/02/14 04:20:13+00,OTHER: WATER SERVICE,CORROSION,CUTOUT,1,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21006,1273,QUEENS BLVD,4089933,,1,0,,XXX,Y,6965ff43-7e1b-45f1-b67d-65e609cb5803
-80.4612956960856,43.4392220316346,35842,140656,2021/02/13 08:56:04+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299639,2021/02/13 23:00:18+00,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10015,760,WEBER ST E,41030,,1,150,1952,CI,Y,0c5d0228-adb1-487c-9557-5e7c7d6a7e82
-80.4265225069333,43.4347353611987,36161,140674,2021/02/15 08:29:14+00,MAIN,Closed,Open,4-8 hours,50-100,,REPAIR COMPLETED,,299646,2021/02/15 22:30:26+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23038,95,SCENIC DR,33980,,1,150,1963,CI,Y,779a62c5-d8cf-4d6e-88ad-c248c38b2954
-80.4430363172369,43.4591062682867,36481,140694,2021/02/16 09:16:26+00,MAIN,Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,,299668,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15934,16,MONTCALM DR,27000,,1,200,1965,DI,Y,5f52dbbc-19eb-4b55-b8f1-b1a1dce9ed65
-80.2947119204866,43.5381064201442,36482,140716,2021/02/17 09:53:29+00,MAIN,Closed,Open,20-24 hours,0-50,,CANCELLED,,299742,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,0,NA,NA,0,,,,,,Y,c3e03c5c-1489-4eb2-88e4-645ea92bdf8c
-80.2947119204866,43.5381064201442,36483,140718,2021/02/17 10:03:55+00,MAIN,Closed,Open,20-24 hours,0-50,,CANCELLED,,299744,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,0,NA,NA,0,,,,,,Y,1ceaeaa1-570c-4a84-ab3a-8c0b1568d6af
-80.2947119204866,43.5381064201442,36484,140720,2021/02/17 12:05:32+00,MAIN,Closed,Open,20-24 hours,0-50,,CANCELLED,,299764,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,0,NA,NA,0,,,,,,Y,50bb8e78-1a55-43cb-89ad-08707b9fcde0
-80.4570546451038,43.4611693790732,36485,140722,2021/02/17 12:09:52+00,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,,299766,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,N,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15884,11,TANGLEWOOD AVE,37540,,,150,1958,CI,Y,1d066b4e-9108-410f-b469-15100f114a0f
-80.5019304005715,43.426273829914,36486,140734,2021/02/18 13:27:29+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,,299858,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6564,98,STONYBROOK DR,36530,,,150,1958,CI,N,95a92e45-7b48-4db2-a577-b58103468e38
-80.4917649319712,43.4350260443493,36801,140736,2021/02/18 23:09:50+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299872,2021/02/19 17:30:16+00,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6315,116,MAUSSER AVE,25740,,0.5,150,1951,CI,Y,69a6bb2f-3f5f-4d7f-8fac-28990fc09f90
-80.4919132494644,43.4349801102472,37121,140754,2021/02/19 09:46:28+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,,299898,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6315,120,MAUSSER AVE,25740,,0.5,150,1951,CI,N,8fd6b322-7b10-4582-ba62-8223fce13179
-80.4809548426344,43.4670110578409,37122,140774,2021/02/21 08:08:47+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299939,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10491,15,BIRCH AVE,2840,,,150,1947,CI,Y,89f479e4-e37f-4c7d-a46a-2c4c272045c5
-80.4714603361399,43.4567706738022,37123,140776,2021/02/21 09:54:39+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299941,2021/02/21 20:30:02+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,11266,,DUMFRIES AVE,57680,,0.5,150,1955,CI,Y,1fd28951-05f2-4e37-b7de-bd7347a3e730
-80.5227092687775,43.4190800753616,37124,140778,2021/02/21 13:59:52+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299943,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5640,4,MEADOWLANE DR,92144,,,150,1969,DI,Y,f781779b-0a0b-47d8-ab3b-d019fe16cc3c
-80.4381932009593,43.4348572646069,37125,140780,2021/02/21 16:58:42+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299945,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10778,8,JEAN AVE,20610,,,150,1962,CI,Y,6c708415-0088-43bb-8750-a02214f5c615
-80.5111600637534,43.4426143097528,37441,140794,2021/02/22 08:54:10+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299980,,CORROSION AND FITTING/JOINT,AGE,CUTOUT,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,1696,290,BELMONT AVE W,135862,,,200,2017,PVCO,N,53db5ed8-2c9a-4199-9ba8-1a29dc104c31
-80.4579403406208,43.4524492980298,37442,140796,2021/02/22 08:59:02+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299982,2021/02/22 21:00:48+00,CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9931,177,LYNDHURST DR,24640,,1,150,1958,CI,Y,66c4a370-404a-40f9-bb0f-949ad314c7bd
-80.4392669834009,43.4530104243124,37761,140834,2021/02/24 05:53:54+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300106,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23218,188,MONTCALM DR,85558,,,200,1966,DI,Y,c45f01e5-0297-4ad6-966f-ee585a149d6c
-80.4452459829183,43.4615538834354,37762,141054,2021/02/27 09:16:48+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,,300350,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15816,73,CONFEDERATION DR,7760,,,150,1966,CI,N,e18836c8-1421-47cc-a2b0-a6727da1b79e
-80.4716207323866,43.4557001738483,38081,141074,2021/03/01 11:37:10+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300439,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,11278,240,CHAPEL ST,6500,,,150,1953,CI,Y,d57b71f1-e270-4454-85cf-41d53bd945ac
-80.481162496429,43.468961132043,38082,141134,2021/03/02 11:47:27+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300534,,OTHER: WATER SERVICE,CORROSION,OTHER,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10392,207,ARNOLD ST,980,,,300,1979,DI,Y,c8597bb0-0fc7-49e0-9c9d-674e0debf9b8
-80.4520830378544,43.4512888450626,38083,141156,2021/03/03 08:30:39+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300594,2021/03/03 21:19:23+00,CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,2021/03/03 21:19:33+00,,,N,,Y,N,10214,91,HICKSON DR,18650,,0.5,200,1960,CI,Y,f5b08e28-903b-4d37-926f-e9e932bd953b
-80.4721934937054,43.4539850713281,38402,141274,2021/03/06 09:43:29+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300814,2021/03/07 20:50:25+00,FITTING/JOINT,UNKNOWN,,0.5,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,70042,20,SHERIDAN CRT,34800,,,150,1953,CI,Y,a1ff0a09-231a-47ac-a9d1-77253bc7f66f
-80.4219047507716,43.4272332809477,38721,141294,2021/03/07 12:13:32+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300819,,CIRCUMFERENTIAL,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22309,330,MORGAN AVE,27380,,,200,1971,DI,Y,6ff8117e-a31f-4506-8d3f-46332221150e
-80.4731975794538,43.4585997486419,39041,141334,2021/03/10 13:59:11+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,301063,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15832,96,EDNA ST,11530,,,150,1950,CI,Y,a30f677c-98dc-49a6-be5d-7ac0e04c6dfa
-80.515381414792,43.4332650277906,39042,141414,2021/03/13 04:14:39+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,301307,2021/03/13 07:00:37+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,20727,54,CECILE DR,5830,,0.2,150,1966,DI,Y,c74a4295-e71f-40fe-9b62-cfe677080c00
-80.4393479971877,43.3989313462247,39361,141454,2021/03/16 01:25:48+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,301408,,CORROSION,AGE,CLAMP,,,,,,,Y,Y,Y,N,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,21871,184,FARRIER DR,14090,,,200,1974,DI,Y,2ced40e3-0407-4845-8ece-fb13c55de75b
-80.4621935105695,43.4514279177863,39362,141534,2021/03/19 13:41:44+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,301857,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,22900,34,ADA ST,41460,,,150,1958,CI,Y,810486f2-1dbb-4dc5-848c-1d6f63efa403
-80.4528850912425,43.4279674745413,39363,141594,2021/03/28 10:56:39+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,302568,2021/03/30 16:15:31+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,9995,305,GREENFIELD AVE,17340,,0,150,1956,CI,Y,eb41893f-7483-407c-b020-d85b366ff772
-80.5165051060978,43.4509369645699,39681,142154,2021/05/28 03:20:10+00,MAIN,Open,Closed,4-8 hours,0-50,,REPAIR COMPLETED,,307171,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,1260,605,BELMONT AVE W,88872,,,300,1974,DI,Y,2c02a994-d672-4506-891b-fef53cc4e386
-80.4411372027182,43.4662866064902,40001,142194,2021/05/31 13:43:41+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,307330,2021/06/01 01:50:16+00,CORROSION,CORROSION,CLAMP,,,,,,,N,N,Y,Y,Y,Y,Y,CATEGORY 2,2021/06/01 12:00:43+00,,,,,N,,Y,N,10339,31,GEORGIAN CRES,16080,,,150,1976,DI,Y,bccebc70-4394-40aa-95a7-95dbb53b0f5b
-80.473100951234,43.4585883550519,40323,142258,2021/06/15 09:26:00+00,MAIN,Open,Open,8-12 hours,0-50,248708,CANCELLED,,308637,2021/06/15 17:45:53+00,LONGITUDINAL,AGE,CLAMP,,,,,,,Y,Y,Y,N,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,15832,96,EDNA ST,11530,,,150,1950,CI,Y,43709a8e-d2ca-40b3-a257-a591f886d5c9
-80.4284735754144,43.4284084003362,40642,142413,2021/06/24 18:44:09+00,MAIN,Closed,Open,4-8 hours,100-150,,REPAIR COMPLETED,,309332,2021/06/24 23:18:18+00,FITTING/JOINT,CORROSION,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22200,185,MORGAN AVE,96118,,,150,1961,CI,Y,873dc37b-4169-4a50-9cf1-9167c953482c
-80.4369438744806,43.4155716642521,40961,142433,2021/06/25 11:20:25+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,,309371,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,22098,131,GOODRICH DR,58170,,,1200,1989,CPP,Y,c22e9551-5c64-4f60-9a7a-e32c797dba68
-80.5434036252834,43.4144111118022,40962,142453,2021/07/08 03:01:48+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,310341,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,21189,35,CEDAR CREST ST,5840,,,150,1981,DI,Y,4a6395fc-34c5-401c-9929-0c52023da578
-80.4527396783659,43.4294029422859,41281,142474,2021/07/12 14:06:25+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,310675,,CIRCUMFERENTIAL,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,9987,186,SIXTH AVE,35140,,,150,1953,CI,Y,ff1f9838-bad4-4261-bf98-505a1f31522b
-80.5203766465575,43.4198337198759,41282,142671,2021/07/28 13:46:54+00,MAIN,Closed,Open,4-8 hours,0-50,252014,REPAIR COMPLETED,,312041,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6202,62,PINEHURST CRES,30750,,,150,1968,DI,Y,5d926c83-82db-498d-9ae5-48935dd177ac
-80.4844742317272,43.475980111005,41921,142693,2021/08/03 07:37:58+00,MAIN,Open,Open,8-12 hours,0-50,,CANCELLED,,312238,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,12415,495,LANCASTER ST W,23260,,,450,1968,DI,Y,3530cb9c-71eb-41e5-8f77-7c72ac73e54e
-80.4612696645857,43.4620904235673,41922,142694,2021/08/03 07:40:29+00,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,,312239,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15743,761,FREDERICK ST,15730,,,200,1962,CI,Y,203d8c74-da45-47f0-aca6-da27102a2f81
-80.4419540464831,43.4087366106576,41923,142695,2021/08/03 07:42:13+00,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,,312240,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,21893,22,KEVCO PL,58190,,,150,1971,DI,Y,6963a905-1516-4ee4-a557-34cf444e68f0
-80.4612681337112,43.4620908971866,41924,142713,2021/08/03 15:06:11+00,MAIN,Partially Closed,Open,20-24 hours,0-50,,CANCELLED,,312350,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,15743,761,FREDERICK ST,15730,,,200,1962,CI,Y,1ee71f89-720f-4a31-a33e-6b0a0ac6beac
-80.4723400690425,43.4578882468171,42241,142733,2021/08/09 15:18:35+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,312727,,LONGITUDINAL,AGE,CUTOUT,,,,,,,Y,Y,Y,N,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,40029,150,EDNA ST,57680,,,150,1955,CI,Y,c95b34f5-499e-40e0-93e3-f4f327e214f3
-80.5045833963628,43.429187483968,42561,142753,2021/08/12 07:39:45+00,MAIN,Local Access Only,Open,4-8 hours,0-50,,REPAIR COMPLETED,,313009,2021/08/12 22:00:23+00,CORROSION AND LONGITUDINAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,N,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6599,68,SHADYWOOD CRES,34430,,,150,1958,CI,Y,391deaef-2bb2-49eb-83cd-6b6ca6f331a6
-80.4565642030857,43.4664672784482,42562,142774,2021/08/17 14:06:33+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,313437,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10410,1120,VICTORIA ST N,15770,,,300,1960,DI,Y,e31f32ed-ea37-466b-9241-352fc47764b8
-80.4794155899101,43.4433308492874,42881,142994,2021/08/27 10:05:46+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,314305,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,11371,74,STIRLING AVE S,91366,,,150,1940,CI,Y,effa2d7c-7c86-4e18-96e8-65faa8cc6e9b
-80.5043620826332,43.4361495032506,43201,143054,2021/09/16 00:12:13+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,315867,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6341,1064,QUEENS BLVD,31770,,,150,1949,CI,Y,6e0b3d5d-630d-4b6c-91ea-b7a72a6a3db9
-80.4310221993519,43.4280647878559,43521,143074,2021/09/17 10:26:34+00,MAIN,Closed,Open,4-8 hours,200-10000,,REPAIR COMPLETED,,316051,2021/09/17 23:30:55+00,LONGITUDINAL,CORROSION,CUTOUT,3.63,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,22201,3015,KING ST E,21950,,,300,1961,DI,Y,1d9036f3-1e68-421b-add1-b06aa1c9d38a
-80.5146339096857,43.4340599597198,43522,143114,2021/09/23 15:37:52+00,MAIN,Partially Closed,Partially Closed,4-8 hours,0-50,,REPAIR COMPLETED,,317103,2021/09/24 08:00:46+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,21017,64,OVERLEA DR,29830,,,150,1966,DI,Y,fd304d79-f2ab-4f5d-b19c-cbb2e34b329a
-80.4391795238613,43.4506457689406,43841,143374,2021/11/08 13:23:32+00,MAIN,Closed,Closed,8-12 hours,100-150,,REPAIR COMPLETED,2021/11/08 21:17:57+00,320754,2021/11/09 01:15:17+00,CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,2021/11/09 02:17:23+00,N,,Y,N,11500,62,OLD CHICOPEE DR,28280,,0,200,1967,DI,Y,fc12ae13-12a8-4640-831d-7bd2bc75adbe
-80.4371509671031,43.4487880529845,43842,143376,2021/11/08 13:28:41+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,2021/11/08 13:29:42+00,320758,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,23260,110,OLD CHICOPEE DR,28300,,,300,1985,DI,Y,8ac952ba-33a7-4a24-9e58-a4a8c62dea40
-80.4482776437836,43.4291614927144,43843,144114,2021/11/26 09:17:37+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,2021/11/30 11:45:02+00,322220,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10848,425,CONNAUGHT ST,7900,,,150,1953,CI,Y,3e9e3ee0-c15a-4639-8c72-1408e5798e06
-80.4675440416526,43.4284555666327,44161,144174,2021/11/30 07:03:53+00,MAIN,Partially Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,2021/11/30 18:14:21+00,322378,2021/11/30 23:14:11+00,CIRCUMFERENTIAL,AGE,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,10863,836,COURTLAND AVE E,8420,,,300,1967,CI,Y,34d059bc-c463-447b-96be-5bc8d981b7e8
-80.5055240149382,43.4207550565043,44162,144194,2021/11/30 11:18:15+00,MAIN,Closed,Closed,16-20 hours,200-10000,,REPAIR COMPLETED,2021/11/30 11:18:15+00,322430,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6398,50,HOWE DR,61885,,,450,1952,AC,Y,92115986-7904-4e1d-be05-e62757e5f225
-80.485408309833,43.4571454993895,44481,144214,2021/11/30 23:57:22+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/01 01:16:51+00,322506,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6957,34,ST LEGER ST,35920,,,300,1981,DI,Y,6ccbfffc-ca09-4217-a503-81efc663c454
-80.453960680098,43.461882159375,44482,144234,2021/12/03 10:47:09+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/04 17:34:13+00,322774,2021/12/04 08:30:32+00,CIRCUMFERENTIAL,FAULTY INSTALL,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,15893,572,MANCHESTER RD,24860,,0,200,1961,CI,Y,b21e3fb0-60d4-428c-9492-6d76966a9c05
-80.4915243592416,43.4783764707434,44483,144254,2021/12/09 07:43:04+00,SERVICE,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/09 15:20:34+00,323207,,OTHER: WATER SERVICE,CORROSION,OTHER,,,,,,,Y,Y,Y,Y,Y,Y,N,,,,,,,N,,Y,N,70012,34,SPRINGDALE DR,4647883,,,25,1973,PVC,Y,a42c0c45-1f5d-4484-9ea3-04cf186f353d
-80.5256275370183,43.4213868426132,44484,144274,2021/12/09 12:38:56+00,MAIN,Partially Closed,Open,4-8 hours,0-50,,CANCELLED,2021/12/11 05:30:01+00,323272,2021/12/10 00:00:10+00,CORROSION,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5618,71,RAMBLEWOOD WAY,32070,,0,150,1971,DI,Y,efbebdf9-2fb7-46d4-b48c-8087d32f9645
-80.4395207873843,43.4447884126884,44485,144314,2021/12/15 08:17:05+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/17 09:12:23+00,323762,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13211,60,WREN PL,44160,,,150,1967,DI,Y,5f806eb2-da31-4e08-a990-1e5d309963ef
-80.5248328227462,43.4246476963325,44801,144334,2021/12/16 16:44:32+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/16 16:44:32+00,324001,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,5605,114,HICKORY HEIGHTS CRES,18620,,,150,1972,DI,Y,75db6c09-e68b-4bb5-8e90-f364fc267ef6
-80.5248160877155,43.4246534076219,45121,144354,2021/12/21 12:58:44+00,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,2021/12/21 13:45:02+00,327304,,CORROSION,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5605,114,HICKORY HEIGHTS CRES,18620,,,150,1972,DI,Y,4b656c6d-2684-425e-a7f6-6de2ff2e85b9
-80.5283478560516,43.4475024626443,45122,144374,2021/12/26 09:00:03+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/27 14:41:50+00,328177,2021/12/27 19:43:39+00,,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,8717,61,INWOOD DR,20420,,,150,1966,DI,Y,3f3b71f5-cc77-4c22-9596-56dd955305b6
-80.4530225536089,43.4316700358014,45123,144376,2021/12/26 11:18:23+00,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/26 11:18:23+00,328180,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10002,108,FIFTH AVE,4769517,,,25,,PVC,Y,a03129cf-4678-4636-9152-19b09873dbac
-80.4498750575297,43.4451837036747,45124,144394,2021/12/26 17:25:20+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/27 05:17:12+00,328181,2021/12/27 09:55:34+00,,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23158,55,EASTWOOD DR,11160,,0,150,1967,CI,Y,63194c8e-8113-464b-8411-a73fae412cda
-80.509771497617,43.4240924874406,45125,144414,2021/12/26 20:15:27+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/27 12:35:35+00,328183,2021/12/27 17:15:54+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6501,300,STONYBROOK DR,36500,,0,150,1962,CI,Y,9b95da64-7599-4f45-af89-aad30e04d745
-80.4981250456835,43.4395269539477,45126,144434,2021/12/26 21:46:50+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2021/12/26 21:46:50+00,328184,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,5717,47,WINSLOW DR,43830,,,150,1960,CI,Y,fa0048f2-9ff3-41cb-ae69-99b146358233
-80.46361462106,43.4265777208711,45441,144456,2021/12/30 10:55:54+00,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,2021/12/30 11:45:01+00,328321,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10060,183,KIPLING AVE,22600,,,150,1959,CI,Y,9c927597-66d0-4a4b-afa8-4b1386061f6b
-80.4481143496898,43.4422942613995,45761,144474,2022/01/02 08:49:42+00,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,2022/01/03 22:46:13+00,328366,2022/01/02 20:30:03+00,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,13222,308,ROSS AVE,33550,,0,150,1959,CI,Y,db11cbd9-96b9-4178-b0f1-a1da9c41d806
-80.4690044984496,43.4627948684897,46081,144494,2022/01/03 14:58:47+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/03 20:17:36+00,328370,2022/01/04 00:00:04+00,CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,2022/01/04 01:17:16+00,,,,,N,,Y,N,12662,801,VICTORIA ST N,39560,,0,200,1953,CI,Y,45534d99-3507-4b89-a492-2477e7d8381b
-80.5260130974215,43.4252272797872,46082,144514,2022/01/03 21:30:01+00,MAIN,Closed,Open,16-20 hours,0-50,,REPAIR COMPLETED,2022/01/06 09:30:43+00,328372,2022/01/04 12:07:56+00,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,5619,150,ELM RIDGE DR,11830,,,250,1971,DI,Y,51941ad2-bd65-4b53-8051-caf43160faaf
-80.4630111273085,43.4558602092867,46401,144534,2022/01/05 10:11:27+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/06 09:30:19+00,328580,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,9912,94,CAMBRIDGE AVE,5230,,,150,1954,CI,Y,5bf1e33b-a7e3-4482-9aac-39297a59c573
-80.4337103816763,43.4344849735702,46402,144536,2022/01/05 10:29:04+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/07 10:13:00+00,328586,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,22296,116,RUTHERFORD DR,33810,,,150,1964,CI,Y,74e01f76-de80-48bc-ba72-42d50b6c9c63
-80.4229810173123,43.4512742745773,46403,144554,2022/01/06 05:17:06+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/07 18:39:46+00,328634,,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,,Y,Y,Y,N,N,N,Y,CATEGORY 1,,,,,,N,,Y,N,70501,212,ZELLER CRT,44470,,,150,1991,DI,Y,24c2c8d2-62d8-4d23-9e63-cb14b419a621
-80.5301229865107,43.4242892975742,46721,144574,2022/01/08 09:38:07+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/09 09:23:13+00,328826,,,,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,5421,173,WESTHEIGHTS DR,42310,,,150,1973,DI,Y,6f22655b-9a19-4d70-bf74-1273d2593a9a
-80.5131454134203,43.4254332685677,46722,144576,2022/01/08 13:31:58+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/09 12:47:59+00,328828,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,6224,144,RIPPLEWOOD CRES,32320,,,150,1960,CI,Y,17d6bce4-fa5b-4f91-8340-bfd64eb89965
-80.5107040083476,43.4216107250101,47041,144634,2022/01/15 15:37:12+00,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/16 09:58:35+00,329235,2022/01/16 05:30:46+00,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,6515,206,SWEETBRIAR DR,37210,,1,150,1962,DI,Y,6e05e273-cd4c-4c18-8c5c-ad7707b10b0f
-80.5118609490279,43.4055368518699,47361,144654,2022/01/16 21:30:50+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/17 17:28:55+00,329238,2022/01/17 22:30:51+00,CORROSION - ROBAR SADDLE CORRODED AT SEAM,CORROSION,CLAMP,,,,,,,Y,Y,Y,N,Y,Y,N,CATEGORY 1,,,,,,N,,Y,N,40280,33,MAX BECKER DR,62940,,0.75,300,2000,PVC,Y,1ce54b20-8b7f-4238-83bc-98aa95d0b36c
-80.4317198079056,43.4319822056336,47681,144674,2022/01/17 20:58:57+00,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2022/01/18 14:05:58+00,329315,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,,Y,Y,Y,Y,Y,Y,Y,CATEGORY 1,,,,,,N,,Y,N,23060,173,JANSEN AVE,20580,,,150,1970,CI,Y,28845c34-0703-435e-be23-debf62776085
-80.5306888930453,43.4416952777522,48001,144694,2022/01/18 13:30:27+00,MAIN,Closed,Open,4-8 hours,0-50,,UNDER INVESTIGATION,2022/01/18 13:30:27+00,329367,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,8672,210,HAZELGLEN DR,91262,,,300,1968,DI,Y,c58df162-06e5-4835-a46d-efa72f74dcc4
-80.461042658676,43.4390321355117,48321,144714,2022/01/21 06:51:36+00,MAIN,Closed,Open,4-8 hours,0-50,,UNDER INVESTIGATION,2022/01/21 06:51:36+00,329537,,,,,,,,,,,Y,Y,Y,Y,Y,Y,Y,,,,,,,N,,Y,N,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,4b22ff5c-645a-4bb3-a996-2415db40f689
